URL: https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-4170/
Accessed: 2026-11-01

TCG 4170 V20 Gas Engine Skip to content Contact Sales - Click here
Search for:
es de
Legal Imprint
Privacy
Whistleblower Guidelines
DE
ES
CS
ZH-HANS
Menu About MWM MWM Brand Strategy
MWM Mission
Jobs & Career
MWM History
100 Years of MWM Brand
MWM Worldwide
Insights & Media News & Reports
Events
Downloads
Gas Expertise
Videos
Pictures & Graphics
Media Mailing List
Contact Contact Sales & Service
Contact General
Contact Media
Training Sales
Service – Learning Center
Contact Sales
Products & Services
Integrated Solutions Submenu: Integrated Solutions
Cogeneration Power Plant Solutions
Container Cogeneration Plant
Modular Power Plant (MPP)
MWM Solutions Center
Contact Sales & Service Click here Are you looking for a decentralized power and heat supply that meets your excat requirements while remaining cost-effective?
With our integrated solutions, we provide power generation systems specifically tailored to your requirements.
Gas Applications & Cases Submenu: Gas Applications & Cases
Public Utilities
Industrial or Commercial Facilities
Greenhouses
Agricultural Biogas
Landfills
Sewage Plants
Mining
Case Studies
Contact Sales & Service Click here MWM Gas Applications: Developed for Efficiency. Built for Your Success.
MWM provides gas engines and power generators for different gas types used in various applications such as combined generation of heat and power.
Gas Engines & Generator Sets Submenu: Gas Engines & Generator Sets
Gas Engine TCG 3016
Gas Engine TCG 3020
Gas engine TCG 2032
Gas engine TCG 4170
Gas Engine TCG 2020
System Solutions Submenu: System Solutions
TPEM – Digital Plant Control
VisionLink® for Energy Plants
TCS Control System
Gas Processing for Biogas Plants
Heat Utilization
Catalysts
Contact Sales & Service Click here MWM gas engines and generator sets cover an electrical output range from 400 to 4,500 kW.
Due to their high performance, efficiency, and flexibility, they are deployed for heat and power generation in numerous industries.
Services Submenu: Services
Customer Service
Maintenance & Repair
X-Change
Spare Parts & Retrofitting Submenu: Spare Parts & Retrofitting
Spark Plug
E40 and E40+ Maintenance Bundle
Piston
Connecting Rod (Con Rod)
Conrod Bearing
Cylinder Head
Cylinder Liner
Retrofit Kits for Hydrogen Operation
SCR Catalyst Retrofitting
Other MWM Service Products Submenu: Other MWM Service Products
External Oil Tank
Gas and Dirt Separator
Premium U 32.5 Urea Solution
Antifreeze Coolant
Automatic Generator Bearing Re-Greasing System (AGRGS)
Premium Oil for Gas Engines
Logistics
Financing
Contact Sales & Service Click here MWM looks back on more than 150 years of experience in the field of decentralized energy supply. One principle has never changed: Availability is a decisive success factor for efficiency.
Therefore, MWM quality is not limited to reliable power generators, but also comprises progressive service concepts.
Mwm
Menu About MWM MWM Brand Strategy
MWM Mission
Jobs & Career
MWM History
100 Years of MWM Brand
MWM Worldwide
Insights & Media News & Reports
Events
Downloads
Gas Expertise
Videos
Pictures & Graphics
Media Mailing List
Contact Contact Sales & Service
Contact General
Contact Media
Training Sales
Service – Learning Center
Home / Gas Engines / Generator Sets / Gas Engine TCG 4170
TCG 4170
V20
V20
Gas Engine TCG 4170
2,500 kW el
Made to perform. Achieve your energy goals even faster and more cost-effectively—whether in grid-parallel or island-mode operation, under difficult installation conditions, changing load requirements, or high ambient temperatures.
Output: 2,500 kW el
Excellent electrical efficiency of up to 46 percent at optimal CHP output
Full power in under five minutes and maximum load step performance of 60 percent
New TCS control system available in various configurations
Location-independent 24/7 digital plant monitoring
High fuel flexibility, designed for natural gas, propane gas, hydrogen blends, and other types of gas
Available as 50-Hz and 60-Hz variant
Cogeneration & Trigeneration
MWM Distributed Power Plants
Contact sales Click here
MWM TCG 4170 Gas Engine: The Smart Choice.
Robust, Smart, Highly Efficient.
Output: 2,500 kW el
Cutting-edge electrical efficiency of up to 46 percent
Flexible use for various applications and gas types, such as natural gas, propane gas, hydrogen blends, and other gases
New TCS control system available in various configurations and as customized solutions
Fast ramp-up and full power in less than five minutes
Full power at intake air temperatures of up to 45 °C
High robustness thanks to proven components, for maximum reliability
Low lifecycle costs thanks to reduced maintenance times and long service intervals
Easy maintenance and low oil consumption of ≤ 0.122 g/kWh
The TCG 4170 V20 is available as 50-Hz and 60-Hz variant
Contact Sales Click here
On This Page
Video: TCG 4170 V20. THE SMART CHOICE.
Description
TCS Control System for CHP Plants in Various Configurations
Real-Time Digital Plant Monitoring with VisionLink ®
Performance data
Technical data and service intervals
Brochure
Video: TCG 4170 V20. THE SMART CHOICE.
PRIVACY NOTE: If you play a video, privacy regulations of YouTube apply.
The MWM TCG 4170 V20 gas engine is optimized for high flexibility and sets new standards in electrical efficiency. The High Response configuration (TCG 4170 V20 R) delivers an outstanding efficiency of up to 46 percent.
TCG 4170 V20: Generator Set for Utility Providers, IPPs, and Critical Infrastructure
The MWM TCG 4170 V20 generator set combines high electrical efficiency with flexible operation. Thanks to its electrical efficiency of up to 46 percent, the engine is ideal for grid-parallel or island-mode operation and primary power supply. Utilities, independent power producers (IPPs), critical infrastructure, refineries, and petrochemical companies in particular benefit from the flexible operation and outstanding efficiency of the TCG 4170 V20.
High Load Switching for Energy-Critical Industries and Segments
The TCG 4170 V20 offers fast ramp-up and full power in less than five minutes. This high degree of operational flexibility makes the engine ideal for deployment in industries that require short response times, such as petrochemicals, refineries, mining and metallurgy, production facilities, and data centers.
Consistent Output under Demanding Operating Conditions
The air filter design, which has been specially adapted to the TCG 4170 V20, allows intake air temperatures of up to 45 °C at full power. The robustness of the generator set ensures reliable operation even in regions with high ambient temperatures. This saves costs, space, and energy for complex cooling and ventilation systems, which is particularly advantageous for containerized plants.
Description – MWM TCG 4170 V20 Gas Engine
High Electrical Efficiency and Flexibility
The TCG 4170 V20 R impresses with its high electrical efficiency of up to 46 percent.
With an electrical power range of 2,500 kW (up to 2,536 kW with natural gas), the engine is suitable for energy generation in companies in various industries.
The overall efficiency of the TCG 4170 V20 is up to 89.1 percent or even up to 89.6 percent when the engine coolant temperature is 88 °C.
100 percent output in two steps and intake air temperatures of up to 45 °C make the TCG 4170 V20 ideal for demanding locations.
High Efficiency and Profitability
High profitability: The low operating costs of the TCG 4170 V20 reduce the total cost of ownership.
Real-time monitoring with VisionLink ® and the TCS control system ensure optimum plant management.
Maintenance-friendly design with up to 80,000 operating hours until the next general overhaul (if the gas quality is high)
TCG 4170 V20 spark plug service life 5,000 to 10,000 hours
2,000 hours until the next oil change interval (4,000 hours with synthetic oil)
Low lifecycle costs and low oil consumption of ≤ 0.122 g/kWh
Suitable for Numerous Gas Types and Applications
High operating efficiency and fuel flexibility, designed for natural gas, propane gas, hydrogen blends, and other types of gas
Ideal for reliable power generation in numerous industries and segments, including utilities, independent power producers (IPPs), critical infrastructure, food processing, greenhouse facilities, data centers, refineries and petrochemical plants, mining and metallurgical plants, and manufacturing facilities.
TCS Control System for CHP Plants in Various Configurations
The new TCS control system for CHP plants is available in various configurations and as a customized solution. The system is available in configurations such as TCS 100 (single genset controller) and TCS 200 (genset paralleling controller). Additional configurations are available on request. The TCS control system combines all important power plant data in a well-structured way in a single system. The entire energy generation plant is controlled securely and reliably via the TCS control system, ensuring that operators always have access to their plant and all relevant data.
Real-Time Digital Plant Monitoring with VisionLink ®
With the help of the digital application VisionLink ® , CHP plants can be monitored in real time from anywhere. Operators can use the system to identify potential problems at an early stage and respond proactively before a potential plant outage occurs. VisionLink ® allows you to keep track of your plant data, plan maintenance measures more effectively, and coordinate operations and support processes. The fleet management system is designed to process large amounts of data and is equipped with multi-layer security controls and safeguards to prevent unauthorized access.
Contact Sales Click here
Performance Data – TCG 4170 V20
Natural gas applications, NO x ≤ 500 mg/Nm 3 *
| | | TCG 4170 V20 R = High Response
| Type | 50 Hz | 60 Hz
| Electrical output | kW | 2,536 | 2,516
| Electrical efficiency | % | Up to 46.0 | Up to 46.0
| Thermal efficiency ** | % | 43.1 | 42.9
| Total efficiency | % | 89.1 | 88.7
| Power-to-heat ratio ** | | 1.07 | 1.06
* At 5 percent O 2 and dry exhaust gas, according to ISO 8528-1 at U = 0.4 kV, cos phi = 1.0 at 50 Hz, methane number of MN 80. Exhaust gas cooled to 120 °C.
** According to ISO 3046-1
*** The power-to-heat ratio is calculated by dividing the electrical efficiency by the thermal efficiency. Please remember that this is a theoretical value that may deviate from actually measured values.
The data in this chart are for information only and are not binding. The information given in the offer is authoritative. Further generator set variants are available with different generators.
Specifications and Service Intervals – TCG 4170 V20
Dimensions and weights
| | | TCG 4170 V20 R = High Response
| Type | 50 Hz | 60 Hz
| Bore/stroke | mm | 170/215 | 170/215
| Displacement | dm 3 | 97.6 | 97.6
| Speed | min -1 | 1,500 | 1,500
| Length | mm | 6,383 | 7,375
| Width | mm | 2,482 | 1,830
| Height | mm | 2,534 | 2,463
| Dry weight genset | kg | 20,500 | 23,853
The data in this chart are for information only and are not binding. The information given in the offer is authoritative. Further generator set variants are available with different generators.
Service Intervals
| | | First Service * | Cylinder head inspection | General overhaul
| High gas quality (natural gas, mine gas (purified) propane gas) | 4,000 oh | 20,000 oh | Up to 80,000 oh
* “after commissioning (E10)”
Brochure and Product Sheet
MWM TCG 4170 V20 Gas Engine
Here you can find further information on the TCG 4170 V20 generator set.
Brochure TCG 4170 V20
Click this brochure to access the digital publishing platform issuu.com. This website is governed by the issuu Privacy Policy .
All languages on issuu: DE | EN | ES
Download PDF: DE | EN | ES
Product Sheet TCG 4170 V20
Click this brochure to access the digital publishing platform issuu.com. This website is governed by the issuu Privacy Policy .
All languages on issuu: EN
Download PDF: EN
MWM Locations Worldwide
Gas engines & Products
Gas Engine TCG 2020
High electrical and thermal efficiencies for various gas applications, long maintenance intervals, and cost-effective plant operation.
Read more
Gas Engine TCG 2032
High reliability. Low operating costs. Gas types: natural gas, landfill gas, sewage gas, mine gas, coke oven gas. Mainly used in large IPP projects with up to 100 MW el .
Read more
Gas Engine TCG 3016
New development – greatly reduced operating and installation costs and fully digitized power plant control.
Read more
Gas Engine TCG 3020
The All-Round Talent. Smart, secure plant control. Higher output and profitability despite compact design.
Read more
MWM TCS Control System
The MWM TCS control system offers efficient and practical control and monitoring of individual generator sets, energy plants, and microgrids.
Read more
Contact sales
Click here
Video Clip: Unveiling of the TCG 4170 V20 Generator Set at the MWM Energy Days 2025
* By clicking the link, you will leave this MWM website and access the online presence of another provider. There, the respective provider’s privacy policy applies, and cookies may be set by the provider. We do not have any influence on this.
Read more
Links
Spare parts for MWM gas engines and gensets
TPEM – Digital Plant Control
Gas engine TCG 3016
Gas engine TCG 2020
Gas engine TCG 3020
Gas engine TCG 4170
Gas engine TCG 2032
Container Cogeneration Plant
Follow Us
MWM Shop
Facebook
LinkedIn
flickr
Issuu
Youtube
MWM Energy Blog
MWM in East Europa/Central Asia
MWM in Latin America
Contact Us …
Imprint
Disclaimer
Privacy policy
Do Not Sell or Share My Personal Information
Whistleblower Guidelines
Sitemap
© Caterpillar Energy Solutions GmbH, 2026
