URL: https://www.mwm.net/files/upload/mwm/issuu/CES23007-Update-Produktbroschuere-TCG-2020_210x297mm_EN_2_0_RZ_sm_screen.pdf
Accessed: 2026-11-03
From: https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-2020/

www.mwm.net
TCG 2020
Top marks for
ecology and economy.
For natural gas and biogas with an output from 1,000 to 1,560 kWel
| Our | experience for your success. | The TCG 2020. Top
performance from MWM –
| used successfully | worldwide.
| Strong partner for your progress | NanJi Water Recycle Centre, Korea
| With MWM you can benefit from 150 years of experience in gas engine technology | Korea District Heating Corp. is one of the largest
| and energy production. Since 2011 the traditional company, Motorenwerke | suppliers of district heating in the world. In March
| Mannheim, has belonged to the worldwide network of Caterpillar Inc. This gives us | 2013, two TCG 2020 V16 engines were taken into
| an even more unique expertise that benefits you in the development of individual | operation, providing an electrical output of 1.6 MW
| complete solutions. | each. The units are part of the first plant installed
in South Korea that generates electricity and heat
from biogas.
Worldwide successful technology
2× MWM TCG 2020 V16 | Commissioning: 2013
MWM offers you the confidence and experience of a specialist who has already
successfully installed hundreds of biogas systems with gas power plants within
and outside of the European region. Efficiency and reliability are the decisive factors
everywhere.
| Competent, reliable, and uncomplicated | Queen Elizabeth University Hospital, UK
| We want you to be satisfied with us in every phase of the project: That is why we | The modular CHP plant consists of three MWM
| clearly spell out all agreements in a written order confirmation with a detailed | manufactured TCG 2020 V12 gas engines with a
| schedule. MWM stands for reliability and quality of planning, right down to com- | combined output of 3.6 MWel and 3.6 MWth with an
| missioning. | absorption chiller for cooling, the MWM gas engines
have a potential to deliver an annual energy saving
of up to £ 1 million and a carbon emission reduction
| We stick to our agreements | by around one fifth.
If you put great value in an optimal return on your investment in a biogas system
| and smooth handling, MWM is a natural first choice. We offer comprehensive | 3× MWM TCG 2020 V12 | Commissioning: 2014
experience and always keep a close eye on the entire process. Seamless and
turnkey ready – from initial consultation to handling of the completed system by our
customer service. We say what we do, and we do what we say.
| Top | marks for ecology and economy.
More profit
The TCG 2020 is highly efficient thanks to its optimized
inlet duct, combustion chamber and spark plugs.
Save as much as 15 % per annum on fuel costs – and
increase your plant’s profitability.
Less overall cost
With its optimized engine components, the TCG 2020
requires up to 50 % less lubricating oil than other
similar gensets. In terms of efficiency that means
long-term savings.
Different engines to suit your needs
Whether you need high efficiency or an optimized
standalone unit with good load compensation and
black start properties – we can provide you with an
engine tailored exactly to your needs.
Optimum control concept
TEM (Total Electronic Management) controls not just
the engine but the entire system including the heat
supply from cogeneration. Temperature monitoring
for each cylinder and anti-knock control ensure the
best possible utilization of fuel and maximum power
output, even if gas composition fluctuates.
Flexible usage
The latest technology such as our gas-mixer and TEM
allows you to use a wide variety of gases. Even the
most problematic gases such as coal mine gas, landfill
gas and sewage gas can be used without difficulty.
TCG 2020 V12
| Technical data 50 Hz | Technical data 60 Hz
| Engine type | TCG 2020 | V12 | V12 K1 | V12 K | V12 | V16 K | V16
| Engine type | TCG 2020 | V12 K | V12 | V16 K | V16
| Bore/stroke | mm | 170/195 | 170/195 | 170/195 | 170/195 | 170/195 | 170/195
| Bore/stroke | mm | 170/195 | 170/195 | 170/195 | 170/195
| Displacement | dm3 | 53.1 | 53.1 | 53.1 | 53.1 | 70.8 | 70.8
| Displacement | dm3 | 53.1 | 53.1 | 70.8 | 70.8
| Speed | min-1 | 1,500 | 1,500 | 1,500 | 1,500 | 1,500 | 1,500
| Speed | min-1 | 1,500 | 1,500 | 1,500 | 1,500
| Mean piston speed | m/s | 9.8 | 9.8 | 9.8 | 9.8 | 9.8 | 9.8
| Mean piston speed | m/s | 9.8 | 9.8 | 9.8 | 9.8
| Length 1) | mm | 4,660 | 4,660 | 4,790 | 4,790 | 5,430 | 5,430 | Length 1)
| mm | 5,970 | 5,970 | 6,640 | 6,640
| Width 1) | mm | 1,810 | 1,810 | 1,810 | 1,810 | 1,810 | 1,810 | Width 1)
| mm | 1,790 | 1,790 | 1,790 | 1,790
| Height 1) | mm | 2,210 | 2,210 | 2,210 | 2,210 | 2,210 | 2,210 | Height 1)
| mm | 2,210 | 2,210 | 2,210 | 2,210
| Dry weight genset | kg | 11,200 | 11,200 | 11,700 | 11,700 | 13,300 | 13,300
| Dry weight genset | kg | 13,000 | 13,000 | 14,900 | 14,900
| Natural gas applications | Natural gas applications
| NOX ≤ 500 mg/Nm32) | NOX ≤ 500 mg/Nm32)
| Engine type | TCG | 2020 | V12 | V12 K1 | V12 K | V12 | V16 K | V16
| Engine type | TCG | 2020 | V12 K | V12 | V16 K | V16
| Configuration | RW5) | KW6) | K7) | R8) | K7) | R8)
| Configuration | K5) | R6) | K5) | R6)
| Electrical power3) | kW | 1,000 | 1,000 | 1,125 | 1,200 | 1,500 | 1,560 | Electrical power3)
| kW | 1,125 | 1,200 | 1,500 | 1,560
| Mean effective pressure | bar | 15.5 | 15.5 | 17.4 | 18.6 | 17.5 | 18.1
| Mean effective pressure | bar | 17.4 | 18.7 | 17.6 | 18.3
| Thermal output4) | ±8 %
| kW | 1,056 | 1,191 | 1,267 | 1,189 | 1,688 | 1,576 | Thermal output4) | ±8 %
| kW | 1,274 | 1,196 | 1,703 | 1,589
| Electrical efficiency3) | % | 43.0 | 40.0 | 40.7 | 43.7 | 40.8 | 43.3 | Electrical efficiency3)
| % | 40.4 | 43.4 | 40.4 | 43.0
| Thermal efficiency3) | % | 45.4 | 47.6 | 45.8 | 43.3 | 45.9 | 43.8 | Thermal efficiency3)
| % | 45.8 | 43.2 | 45.9 | 43.8
| Total efficiency3) | % | 88.4 | 87.6 | 86.6 | 87.0 | 86.7 | 87.1 | Total efficiency3)
| % | 86.2 | 86.6 | 86.3 | 86.8
| Biogas applications | Biogas applications
| NOX ≤ 500 mg/Nm32) | NOX ≤ 500 mg/Nm32)
| Sewage gas (65 % CH4 / 35 % CO2) | Sewage gas (65 % CH4 / 35 % CO2)
| Biogas (60 % CH4 / 32 % CO2, Rest N2) | Biogas (60 % CH4 / 32 % CO2, Rest N2)
| Landfill gas (50 % CH4 / 27 % CO2, Rest N2) | Landfill gas (50 % CH4 / 27 % CO2, Rest | N2)
| Engine type | TCG | 2020 | V12 | V12 | V16
| Engine type | TCG | 2020 | V12 | V16
| Configuration | XW9) | X10) | X10)
| Configuration | X7) | X7)
| Electrical power3) | kW | 1,000 | 1,200 | 1,560 | Electrical power3)
| kW | 1,200 | 1,560
| Mean effective pressure | bar | 15.5 | 18.6 | 18.1
| Mean effective pressure | bar | 18.7 | 18.3
| Thermal output4) | ±8 %
| kW | 1,035 | 1,192 | 1,566 | Thermal output4) | ±8 %
| kW | 1,201 | 1,580
| Electrical efficiency3) | % | 42.6 | 43.0 | 42.7 | Electrical efficiency3)
| % | 42.7 | 42.3
| Thermal efficiency3) | % | 44.1 | 42.7 | 42.9 | Thermal efficiency3)
| % | 42.7 | 42.8
| Total efficiency3) | % | 86.7 | 85.7 | 85.6 | Total efficiency3)
| % | 85.4 | 85.1
| 1) | Transport dimensions for gensets, components set up | 5) RW = High Response for Requested Power. Optimized | 10) X = Biogas. Optimized for operation with biogases. | 1)
| Transport dimensions for gensets, components set up | 4) | Exhaust gas cooled to 120 °C for natural gas and
Data for special gas and dual gas operation on request.
| separately must be taken into consideration. | for high total efficiency at requested power.
| separately must be taken into consideration. | 150 °C for biogas.
| 2) | NOx ≤ 500 mg/Nm³; exhaust gas dry at 5 % O2. | 6) KW = Robustness for Requested Power. Optimized
| Data for special gas and dual gas operation on request. | 2) | NOx ≤ 500 mg/Nm³; exhaust gas dry at 5 % O2. | 5)
| K = Robustness. Optimized for robustness and low CAPEX. | The values given on these datasheets are for information
| 3) | According to ISO 3046-1 at U = 0.4 kV, cosphi = 1.0 for
| for robustness and low CAPEX at requested power. | The values given on these datasheets are for information | 3) | According to ISO 3046-1 at U = 0.48kV, cosphi = 1.0 for | 6)
| R = High Response. Optimized for high total efficiency. | purposes only and not binding. The information given in the
| 50 Hz and a methane number of MN 80 (TCG 2020) or | 7) K = Robustness. Optimized for robustness and low CAPEX.
| purposes only and not binding. The information given in the | 60 Hz and a methane number of MN 80 (TCG 2020) or | 7)
| X = Biogas. Optimized for operation with biogases. | offer is decisive.
| MN 70 (TCG 2020K) for natural gas. | 8) R = High Response. Optimized for high total efficiency.
| offer is decisive. | MN 70 (TCG 2020K) for natural gas.
| 4) | Exhaust gas cooled to 120 °C for natural gas and 150 °C | 9)	XW = Biogas for Requested Power. Optimized for
| for biogas. | operation with biogases at requested power.
For additional MWM locations,
scan the QR code or visit
the website
www.mwm.net/en/mwm-
worldwide
| Caterpillar Energy Solutions | GmbH
Carl-Benz-Str. 1
68167 Mannheim, Germany
T: +49 621 384-0
| F: +49 621 384-8800 | Version 04-23/EN
E: info@mwm.net
www.mwm.net
