URL: https://www.mwm.net/files/upload/mwm/issuu/CES23007-Update-Produktbroschuere-TCG-2020_210x297mm_FR_1_0_RZ_sm_screen.pdf
Accessed: 2026-11-03
From: https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-2020/

www.mwm.net
TCG 2020
Prix d'excellence en écologie
et économie.
Pour gaz naturel et biogaz avec une puissance de 1 000 à 1 560 kWel
| Notre expérience au service de | Le TCG 2020. Des performances hors pair
| votre succès. | signées MWM. Un succès mondial.
| Un partenaire solide pour des progrès garantis | Installation de recyclage d'eau NanJi, Corée
| MWM vous permet de tirer parti de 150 ans d'expérience dans le domaine | La société Korea District Heating Corp. est l'un des
| de la technologie des moteurs à gaz et de la production énergétique. Depuis | plus grands fournisseurs mondiaux de chauffage
| 2011, l'entreprise de tradition, Motorenwerke Mannheim, fait partie du réseau | urbain. Deux moteurs TCG 2020 V16 d'une puissance
| international de Caterpillar Inc., ce qui nous confère une expertise encore plus | de 1,6 MW chacun furent mis en service en mars
| unique. Nous la mettons à votre service pour vous aider à développer des solutions | 2013. Ils appartiennent à la première installation
| personnalisées de bout en bout. | implantée en Corée du Sud produisant du courant
électrique et de la chaleur à partir du biogaz.
2× MWM TCG 2020 V16 | Mise en service : 2013
Une technologie prospère dans le monde entier
MWM vous offre la sécurité et l'expérience d'un spécialiste qui a déjà implanté avec
succès des centaines d'installations à centrales au biogaz dans et en-dehors de
l'espace européen. L'efficacité et la fiabilité sont décisives dans tous les domaines.
| Compétence, fiabilité, simplicité | Queen Elizabeth University Hospital, UK
| Nous souhaitons que vous soyez pleinement satisfait de nous dans chaque phase | L'unité modulaire de cogénération est composée de
| du projet : pour cela, nous consignons tous les accords dans une confirmation | trois moteurs à gaz TCG 2020 V12 fabriqués par MWM,
| de commande écrite accompagnée du calendrier détaillé. MWM est synonyme de | d'une puissance combinée de 3,6 MWel et 3,6 MWth,
| fiabilité et de qualité, de la planification à la mise en service. | avec un refroidisseur à absorption ; les moteurs à
gaz MWM permettent de réaliser annuellement des
économie d'énergie jusqu'à 1 million de GBP et de
| Nous respectons nos accords | réduire d'env. un cinquième les émissions de CO2.
MWM est le premier choix si vous souhaitez une rentabilité optimale de votre in-
| vestissement dans une installation au biogaz et un fonctionnement parfait. Nous | 3× MWM TCG 2020 V12 | Mise en service : 2014
disposons d'une très grande expérience et ne perdons jamais de vue l'ensemble
du processus. Sans faille et clés en main : de la première consultation au suivi par
notre service après-vente de l'installation achevée. Nous disons exactement ce
que nous faisons et faisons exactement ce que nous disons.
| Prix | d'excellence en écologie et
économie.
Davantage de bénéfices
Le TCG 2020 offre un rendement extrême grâce à un
système d'admission, une chambre de combustion et
des bougies d'allumage optimisés. Vous économisez
jusqu'à 15 % de coûts de combustibles par an - et
augmentez le profit dégagé par votre installation.
Moins de coûts globaux
Les pièces de moteurs optimisées font que, par rap-
port à des groupes comparables, le TCG 2020 néces-
site jusqu'à 50 % d'huile de lubrification en moins.
Des avantages financiers à long terme, qui vont dans
le sens de la rentabilité !
Des variantes de moteurs adaptées à vos besoins
Que vous recherchiez un haut degré d'efficience ou
un fonctionnement optimal en îlotage avec une bonne
prise de charge et une capacité de démarrage auto-
nome, nous vous fournissons le moteur exactement
adapté à vos besoins.
Un concept de régulation optimal
Le TEM (Total Electronic Management) ne commande
pas seulement le moteur mais l'ensemble de l'ins-
tallation, y compris le couplage chaleur-force. Le
contrôle de la température des cylindres et le réglage
anti-cliquetis permettent une utilisation optimale du
carburant et des performances maximales, y compris
en présence de compositions gazeuses variables.
Une grande flexibilité d'utilisation
Les toutes nouvelles technologies telles que le mélan-
geur de gaz et TEM permettent de valoriser différents
gaz. Même les plus difficiles d'entre eux, tels que le
gaz de mine, le gaz de décharge et le gaz d'épuration
| peuvent être utilisés sans problème. | TCG 2020 V12
| Caractéristiques techniques 50 Hz | Caractéristiques techniques 60 Hz
| Type de moteur | TCG 2020 | V12 | V12 K1 | V12 K | V12 | V16 K | V16
| Type de moteur | TCG 2020 | V12 K | V12 | V16 K | V16
| Alésage/course | mm | 170/195 | 170/195 | 170/195 | 170/195 | 170/195 | 170/195
| Alésage/course | mm | 170/195 | 170/195 | 170/195 | 170/195
| Déplacement | dm3 | 53,1 | 53,1 | 53,1 | 53,1 | 70,8 | 70,8
| Déplacement | dm3 | 53,1 | 53,1 | 70,8 | 70,8
| Régime | min-1 | 1 500 | 1 500 | 1 500 | 1 500 | 1 500 | 1 500
| Régime | min-1 | 1 500 | 1 500 | 1 500 | 1 500
| Vitesse moyenne des pistons | m/s | 9,8 | 9,8 | 9,8 | 9,8 | 9,8 | 9,8
| Vitesse moyenne des pistons | m/s | 9,8 | 9,8 | 9,8 | 9,8
| Longueur 1) | mm | 4 660 | 4 660 | 4 790 | 4 790 | 5 430 | 5 430 | Longueur 1)
| mm | 5 970 | 5 970 | 6 640 | 6 640
| Largeur 1) | mm | 1 810 | 1 810 | 1 810 | 1 810 | 1 810 | 1 810 | Largeur 1)
| mm | 1 790 | 1 790 | 1 790 | 1 790
| Hauteur 1) | mm | 2 210 | 2 210 | 2 210 | 2 210 | 2 210 | 2 210 | Hauteur 1)
| mm | 2 210 | 2 210 | 2 210 | 2 210
| Poids du groupe électrogène à vide | kg | 11 200 | 11 200 | 11 700 | 11 700 | 13 300 | 13 300
| Poids du groupe électrogène à vide | kg | 13 000 | 13 000 | 14 900 | 14 900
| Applications gaz | naturel
| Applications gaz | naturel
| NOX ≤ 500 mg/Nm32) | NOX ≤ 500 mg/Nm32)
| Type de moteur | TCG | 2020 | V12 | V12 K1 | V12 K | V12 | V16 K | V16
| Type de moteur | TCG | 2020 | V12 K | V12 | V16 K | V16
| Configuration | RW5) | KW6) | K7) | R8) | K7) | R8)
| Configuration | K5) | R6) | K5) | R6)
| Puissance électrique3) | kW | 1 000 | 1 000 | 1 125 | 1 200 | 1 500 | 1 560 | Puissance électrique3)
| kW | 1 125 | 1 200 | 1 500 | 1 560
| Pression effective moyenne | bar | 15,5 | 15,5 | 17,4 | 18,6 | 17,5 | 18,1
| Pression effective moyenne | bar | 17,4 | 18,7 | 17,6 | 18,3
| Puissance thermique4) | ±8%
| kW | 1 056 | 1 191 | 1 267 | 1 189 | 1 688 | 1 576 | Puissance thermique4) | ±8%
| kW | 1 274 | 1 196 | 1 703 | 1 589
| Rendement électrique3) | % | 43,0 | 40,0 | 40,7 | 43,7 | 40,8 | 43,3 | Rendement électrique3)
| % | 40,4 | 43,4 | 40,4 | 43,0
| Rendement thermique3) | % | 45,4 | 47,6 | 45,8 | 43,3 | 45,9 | 43,8 | Rendement thermique3)
| % | 45,8 | 43,2 | 45,9 | 43,8
| Rendement total3) | % | 88,4 | 87,6 | 86,6 | 87,0 | 86,7 | 87,1 | Rendement total3)
| % | 86,2 | 86,6 | 86,3 | 86,8
| Applications biogaz | Applications biogaz
| NOX ≤ 500 mg/Nm32) | NOX ≤ 500 mg/Nm32)
| Gaz d'épuration (65 % CH4 / 35 % CO2) | Gaz d'épuration (65 % CH4 / 35 % CO2)
| Biogaz (60 % CH4 / 32 % CO2, Reste N2) | Biogaz (60 % CH4 / 32 % CO2, Reste N2)
| Gaz de décharge (50 % CH4 / 27 % CO2, Reste N2) | Gaz de décharge (50 % CH4 / 27 % CO2, Reste N2)
| Type de moteur | TCG | 2020 | V12 | V12 | V16
| Type de moteur | TCG | 2020 | V12 | V16
| Configuration | XW9) | X10) | X10)
| Configuration | X7) | X7)
| Puissance électrique3) | kW | 1 000 | 1 200 | 1 560 | Puissance électrique3)
| kW | 1 200 | 1 560
| Pression effective moyenne | bar | 15,5 | 18,6 | 18,1
| Pression effective moyenne | bar | 18,7 | 18,3
| Puissance thermique4) | ±8%
| kW | 1 035 | 1 192 | 1 566 | Puissance thermique4) | ±8%
| kW | 1 201 | 1 580
| Rendement électrique3) | % | 42,6 | 43,0 | 42,7 | Rendement électrique3)
| % | 42,7 | 42,3
| Rendement thermique3) | % | 44,1 | 42,7 | 42,9 | Rendement thermique3)
| % | 42,7 | 42,8
| Rendement total3) | % | 86,7 | 85,7 | 85,6 | Rendement total3)
| % | 85,4 | 85,1
| 1) | Dimensions pour le transport des groupes électrogènes
| ; | 6) KW = Robustesse pour une puissance désirée. Solution | 10) X = Biogaz. Solution optimisée pour des opérations avec | 1)
| Dimensions pour le transport des groupes électrogènes ; | 5) K = Robustesse. Solution optimisée pour robustesse et
Données sur demande pour les gaz spéciaux et
| prendre en compte les composants installés en plus. | optimisée pour robustesse et résultats CAPEX bas à une
| biogaz. | prendre en compte les composants installés en plus.
| résultats CAPEX bas. | fonctionnement à deux carburants.
| 2) | NOx ≤ 500 mg/Nm3 ; gaz d'échappement sec avec 5 % O2.
| puissance donnée. | 2) | NOx ≤ 500 mg/Nm3 ; gaz d'échappement sec avec 5 % O2. | 6)	R = Efficience élevée. Solution optimisée pour un rende-
| 3) | Selon ISO 3046-1 avec U = 0,4 kV, cosphi = 1,0 pour 50 Hz | 7) K = Robustesse. Solution optimisée pour robustesse et
| Données sur demande pour les gaz spéciaux et | 3) | Selon ISO 3046-1 avec U = 0,48kV, cosphi = 1,0 pour 60 Hz
| ment total élevé. | Les renseignements figurant dans ces fiches techniques
| et un indice de méthane de MZ 80 (TCG 2020) or MZ 70 | résultats CAPEX bas.
| fonctionnement à deux carburants. | et un indice de méthane de MZ 80 (TCG 2020) or MZ 70 | 7) X = Biogaz. Solution optimisée pour des opérations avec
sont fournis uniquement à titre indicatif et ne sont pas des
| (TCG 2020K) pour le gaz naturel. | 8) R = Efficience élevée. Solution optimisée pour un
| Les renseignements figurant dans ces fiches techniques | (TCG 2020K) pour le gaz naturel.
| biogaz. | valeurs garanties. Seules sont déterminantes les indications
| 4) | Refroidissement des gaz d'échappement jusqu'à 120 °C
| rende- ment total élevé. | sont fournis uniquement à titre indicatif et ne sont pas des | 4) | Refroidissement des gaz d'échappement jusqu'à 120 °C
contenues dans l'offre.
| pour le gaz naturel et 150 °C pour le biogaz. | 9)	XW = Biogaz pour une puissance désirée. Solution
| valeurs garanties. Seules sont déterminantes les indications | pour le gaz naturel et 150 °C pour le biogaz.
| 5) | RW = Efficience élevée pour une puissance désirée.
| optimisée pour des opérations avec biogaz pour une | contenues dans l'offre.
| Solution optimisée pour un rendement total élevé à une | puissance désirée.
puissance désirée.
Pour connaître d'autres sites
MWM, scannez le code QR ou
rendez-vous sur le site Web
www.mwm.net/en/mwm-
worldwide
| Caterpillar Energy Solutions | GmbH
Carl-Benz-Str. 1
68167 Mannheim, Allemagne
T : +49 621 384-0
| F : +49 621 384-8800 | Version 05-23/FR
E : info@mwm.net
www.mwm.net
