URL: https://www.mwm.net/files/upload/mwm/issuu/CES23007-Update-Produktbroschuere-TCG-2020_210x297mm_ES_1_0_RZ_sm_screen.pdf
Accessed: 2026-11-03
From: https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-2020/

www.mwm.net
TCG 2020
Alta calificación por la economía
y el respeto al medioambiente.
Para gas natural y biogás con una generación eléctrica de 1.000 a 1.560 kWel
| Nuestra experiencia al servicio de su éxito. | El TCG 2020.
Máximo rendimiento de MWM –
| funcionando | con éxito en todo el mundo.
| Un socio fuerte para su progreso | Centro depurador de agua en NanJi, Corea
| Con MWM puede beneficiarse de 150 años de experiencia en tecnología de motores | Corea District Heating Corp. es uno de los mayores
| a gas y en generación eléctrica. La empresa tradicional Motorenwerke Mannheim | proveedores de calefacción urbana del mundo. En
| pertenece desde 2011 a la red mundial de Caterpillar Inc., lo cual nos confiere | marzo de 2013 se pusieron en funcionamiento dos
| una experiencia aún más singular para apoyarle en el desarrollo de soluciones | motogeneradores TCG 2020 V16 que proporcionan
| completas a medida. | una potencia eléctrica de 1,6 MW cada uno. Las uni-
dades son parte de la primera planta instalada en
Corea del Sur para generar electricidad y calor a
| Tecnología con éxito mundial | partir de biogás.
| MWM le ofrece la confianza y la experiencia de un especialista que ya ha instalado | 2× MWM TCG 2020 V16 | Puesta en marcha: 2013
con éxito cientos de grupos motogeneradores en plantas generadoras a gas dentro y
fuera de Europa. La eficiencia y la fiabilidad son siempre los factores decisivos.
Eficiente, fiable y sin complicaciones
| Queremos que esté satisfecho con nosotros en cada una de las fases del proyecto: | Hospital Universitario Queen Elizabeth,
| por eso incluimos por escrito todos los acuerdos alcanzados en una confirmación | Reino Unido
| de pedido, con la programación detallada del proyecto. MWM es sinónimo de fiabi- | La planta de cogeneración modular consta de tres
| lidad y calidad desde la planificación hasta la puesta en marcha. | grupos motogen­eradores MWM TCG 2020 V12 con
una producción combin­ada de 3,6 MWel y 3,6 MW,
provistos de un enfriador por absorción para su
| Cumplimos nuestros compromisos | refrigeración. Los motores a gas de MWM ofrecen un
| Si alcanzar la máxima rentabilidad de su inversión en un sistema de biogás sin | potencial anual de ahorro energético de hasta 1 millón
| complicaciones es una de sus prioridades, MWM es, sin duda, su primera opción. | de libras esterlinas y una reducción de emisiones de
| Ofrecemos amplia experiencia y observamos siempre de cerca el proceso en su | carbono de alrededor de un 20 %.
conjunto. Sin fisuras y llave en mano: desde el asesoramiento inicial hasta el
| mantenimiento integral del sistema por parte de nuestro servicio técnico. Decimos | 3× MWM TCG 2020 V12 | Puesta en marcha: 2014
lo que hacemos y hacemos lo que decimos.
Alta calificación por la economía
y el respeto al medioambiente.
Mayor beneficio
El TCG 2020 es altamente eficiente gracias a la
optimización del conducto de admisión, la cámara de
combustión y las bujías. Ahorre hasta un 15 % anual
en gastos de combustible y aumente la rentabilidad
de su planta.
Menor coste global
Con componentes de motor optimizados, el TCG 2020
requiere un 50 % menos de aceite lubricante que otros
grupos motogeneradores similares. En términos de
eficiencia, esto significa un ahorro a largo plazo.
Variantes diferentes para adaptarse a sus necesidades
Si necesita alta eficiencia o una unidad independiente
optimizada para una mejor gestión de reparto de cargas
y un arranque desde cero podemos proporcionarle un
motor adaptado exactamente a sus necesidades.
Concepto de control óptimo
El sistema de gestión electrónica TEM (Total Electronic
Management) no sólo controla el motor sino todo el
sistema, incluyendo el suministro de calor a partir
de la cogeneración. La monitorización de la tempe-
ratura para cada cilindro y el control antidetonación
garantizan el máximo aprovechamiento del combus-
tible y la máxima potencia, incluso si hay fluctuación
en la composición del gas.
Aplicación flexible
Las tecnologías más avanzadas, como la de nuestro
mezclador de gas y nuestro TEM, permiten utilizar una
amplia variedad de gases. Permite el uso sin com-
plicaciones incluso de los gases más problemáticos,
como los de minas de hulla, de vertederos o de aguas
| residuales. | TCG 2020 V12
| Datos Técnicos 50 Hz | Datos Técnicos 60 Hz
| Tipo de motor | TCG | 2 | 0 | 2 | 0 | V12 | V12 K1 | V12 K | V12 | V16 K | V16
| Tipo de motor | TCG | 2 | 0 | 2 | 0 | V12 K | V12 | V16 K | V16
| Diámetro/carrera | mm | 170/195 | 170/195 | 170/195 | 170/195 | 170/195 | 170/195
| Diámetro/carrera | mm | 170/195 | 170/195 | 170/195 | 170/195
| Cilindrada | dm3 | 53,1 | 53,1 | 53,1 | 53,1 | 70,8 | 70,8
| Cilindrada | dm3 | 53,1 | 53,1 | 70,8 | 70,8
| Revoluciones | rpm | 1.500 | 1.500 | 1.500 | 1.500 | 1.500 | 1.500
| Revoluciones | rpm | 1.500 | 1.500 | 1.500 | 1.500
| Velocidad media del pistón | m/s | 9,8 | 9,8 | 9,8 | 9,8 | 9,8 | 9,8
| Velocidad media del pistón | m/s | 9,8 | 9,8 | 9,8 | 9,8
| Largo 1) | mm | 4.660 | 4.660 | 4.790 | 4.790 | 5.430 | 5.430 | Largo 1)
| mm | 5.970 | 5.970 | 6.640 | 6.640
| Ancho 1) | mm | 1.810 | 1.810 | 1.810 | 1.810 | 1.810 | 1.810 | Ancho 1)
| mm | 1.790 | 1.790 | 1.790 | 1.790
| Alto 1) | mm | 2.210 | 2.210 | 2.210 | 2.210 | 2.210 | 2.210 | Alto 1)
| mm | 2.210 | 2.210 | 2.210 | 2.210
| Peso en vacío del grupo | kg | 11.200 | 11.200 | 11.700 | 11.700 | 13.300 | 13.300
| Peso en vacío del grupo | kg | 13.000 | 13.000 | 14.900 | 14.900
| Aplicaciones | de
| gas | natural
| Aplicaciones | de
| gas | natural
| NOX ≤ 500 mg/Nm32) | NOX ≤ 500 mg/Nm32)
| Tipo de motor | TCG | 2020 | V12 | V12 K1 | V12 K | V12 | V16 K | V16
| Tipo de motor | TCG | 2020 | V12 K | V12 | V16 K | V16
| Configuración | RW5) | KW6) | K7) | R8) | K7) | R8)
| Configuración | K5) | R6) | K5) | R6)
| Potencia eléctrica3) | kW | 1.000 | 1.000 | 1.125 | 1.200 | 1.500 | 1.560 | Potencia eléctrica3)
| kW | 1.125 | 1.200 | 1.500 | 1.560
| Presión media efetiva | bar | 15,5 | 15,5 | 17,4 | 18,6 | 17,5 | 18,1
| Presión media efetiva | bar | 17,4 | 18,7 | 17,6 | 18,3
| Potencia térmica4) | ±8 %
| kW | 1.056 | 1.191 | 1.267 | 1.189 | 1.688 | 1.576 | Potencia térmica4) | ±8 %
| kW | 1.274 | 1.196 | 1.703 | 1.589
| Rendimiento eléctrico3) | % | 43,0 | 40,0 | 40,7 | 43,7 | 40,8 | 43,3 | Rendimiento eléctrico3)
| % | 40,4 | 43,4 | 40,4 | 43,0
| Rendimiento térmico3) | % | 45,4 | 47,6 | 45,8 | 43,3 | 45,9 | 43,8 | Rendimiento térmico3)
| % | 45,8 | 43,2 | 45,9 | 43,8
| Rendimiento total3) | % | 88,4 | 87,6 | 86,6 | 87,0 | 86,7 | 87,1 | Rendimiento total3)
| % | 86,2 | 86,6 | 86,3 | 86,8
| Aplicaciones de biogás | Aplicaciones de biogás
| NOX ≤ 500 mg/Nm32) | NOX ≤ 500 mg/Nm32)
| Gas de depuradora (65 % CH4 / 35 % CO2) | Gas de depuradora (65 % CH4 / 35 % CO2)
| Biogás (60 % CH4 / 32 % CO2, resto de N2) | Biogás (60 % CH4 / 32 % CO2, resto de N2)
| Gas de vertedero (50 % CH4 / 27 % CO2, resto de N2) | Gas de vertedero (50 % CH4 / 27 % CO2, resto de N2)
| Tipo de motor | TCG | 2020 | V12 | V12 | V16
| Tipo de motor | TCG | 2020 | V12 | V16
| Configuración | XW9) | X10) | X10)
| Configuración | X7) | X7)
| Potencia eléctrica3) | kW | 1.000 | 1.200 | 1.560 | Potencia eléctrica3)
| kW | 1.200 | 1.560
| Presión media efetiva | bar | 15,5 | 18,6 | 18,1
| Presión media efetiva | bar | 18,7 | 18,3
| Potencia térmica4) | ±8 %
| kW | 1.035 | 1.192 | 1.566 | Potencia térmica4) | ±8 %
| kW | 1.201 | 1.580
| Rendimiento eléctrico3) | % | 42,6 | 43,0 | 42,7 | Rendimiento eléctrico3)
| % | 42,7 | 42,3
| Rendimiento térmico3) | % | 44,1 | 42,7 | 42,9 | Rendimiento térmico3)
| % | 42,7 | 42,8
| Rendimiento total3) | % | 86,7 | 85,7 | 85,6 | Rendimiento total3)
| % | 85,4 | 85,1
| 1) | Dimensiones de transporte para grupos motogeneradores, | 5)
| RW = Mejor respuesta a escalones de carga según | 9)	XW = Biogás según las condiciones de emplazamiento. | 1)
| Dimensiones de transporte para grupos motogeneradores, | 4) | Refrigeración de los gases de escape a 120 °C para gas
Datos para gases especiales y la operación con dos gases
| se han de tener en cuenta los auxiliares y partes sueltas | condiciones de emplazamiento. Optimizado para máximo
| Optimizado para el funcionamiento con biogás según las | se han de tener en cuenta los auxiliares y partes sueltas | natural y a 150 °C para biogás.
bajo solicitud.
| correspondientes. | rendimiento total según las condiciones de emplazamiento.
| condiciones de emplazamiento. | correspondientes. | 5)
K = Robustez. Optimizado para una mayor robustez y un
| 2) | NOx ≤ 500 mg/Nm³; gas de escape seco 5 % O2. | 6)
| KW = Robustez según las condiciones de emplazamiento. | 10) X = Biogás. Optimizado para el funcionamiento con biogás. | 2) | NOx ≤ 500 mg/Nm³; gas de escape seco 5 % O2.
| menor CAPEX. | Los valores incluidos en estas hojas de datos tienen carácter
| 3) | Según la norma ISO 3046-1 con U = 0,4 kV, cosphi = 1,0
| Optimizado para una mayor robustez y un menor CAPEX | 3) | Según la norma ISO 3046-1 con U = 0,48kV, cosphi = 1,0 | 6)
| R = Mejor respuesta a escalones de carga. Optimizado | informativo y no representan valores garantizados.
| a 50Hz, un número de metano de MN 80 (TCG 2020) o de | según las condiciones de emplazamiento.
| Datos para gases especiales y la operación con dos gases | a 60 Hz, un número de metano de MN 80 (TCG 2020) o de
| para máximo rendimiento total. | Sólo serán vinculantes los datos de una oferta concreta.
| MN 70 (TCG 2020K) para gas natural. | 7)
| K = Robustez. Optimizado para una mayor robustez y un | bajo solicitud. | MN 70 (TCG 2020K) para gas natural. | 7)
X = Biogás. Optimizado para el funcionamiento con biogás.
| 4) | Refrigeración de los gases de escape a 120 °C para gas
| menor CAPEX. | Los valores incluidos en estas hojas de datos tienen carácter
| natural y a 150 °C para biogás. | 8)
| R = Mejor respuesta a escalones de carga. Optimizado | informativo y no representan valores garantizados.
| para máximo rendimiento total. | Sólo serán vinculantes los datos de una oferta concreta.
Para más información sobre
otras delegaciones de MWM,
escanee el código QR o visí-
tenos en
www.mwm.net/en/mwm-
worldwide
| Caterpillar Energy Solutions | GmbH
Carl-Benz-Str. 1
68167 Mannheim, Alemania
T: +49 621 384-0
| F: +49 621 384-8800 | Versión 04-23/ES
E: info@mwm.net
www.mwm.net
