URL: https://www.mwm.net/files/upload/mwm/issuu/CES23007-Update%20Produktbroschuere-TCG-2020_210x297mm_NL_3_0_RZ_sm_screen.pdf
Accessed: 2026-11-03
From: https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-2020/

www.mwm.net
TCG 2020
| Topscores voor ecologie en | economie.
Voor aardgas en biogas met een vermogen van 1.000 tot 1.560 kWel
| Onze | ervaring voor uw succes. | De TCG 2020. Topprestaties van MWM –
wereldwijd een succes.
| Een sterke partner voor uw groei | NanJi-waterrecyclingcentrum, Korea
| Met MWM profiteert u van 150 jaar ervaring in gasmotortechnologie en | Korea District Heating Corp. is een van de grootste
| energieproductie. Sinds 2011 behoort het gevestigde bedrijf Motorenwerke | bedrijven voor warmtedistributie ter wereld. In maart
| Mannheim tot het wereldwijde netwerk van Caterpillar Inc. Dit geeft ons een extra | 2013 werden twee TCG 2020 V16-gasgeneratoren in
| unieke expertise, die u helpt bij de ontwikkeling van individuele totaaloplossingen. | gebruik genomen, die elk een elektrisch vermogen
van 1,6 MW leveren. Ze maken deel uit van de eerste
centrale in Zuid-Korea die elektriciteit en warmte
| Wereldwijd succesvolle technologie | opwekt met biogas.
| MWM biedt u de zekerheid en ervaring van een specialist die al duizenden | 2× MWM TCG 2020 V16 | Inbedrijfstelling: 2013
generatoren met succes heeft geïnstalleerd in gascentrales binnen en buiten de
Europese regio. Efficiëntie en betrouwbaarheid zijn altijd de doorslaggevende
factoren.
Competent, betrouwbaar en ongecompliceerd
| Wij willen dat u in elke fase van uw project tevreden bent over ons. Wij leggen | Queen Elizabeth University Hospital, VK
| daarom alle afspraken duidelijk vast in een gedetailleerd overzicht bij de | De modulaire WKK-installatie bestaat uit drie
| schriftelijke orderbevestiging. MWM garandeert kwaliteit en betrouwbaarheid | TCG 2020 V12-gasgeneratoren met een gezamenlijk
| over de totale levensduur. | vermogen van 3,6 MWel en 3,6 MWth. De MWM-gas-
motoren met absorptiekoeling hebben het potentieel
om jaarlijks een energiebesparing van 1 miljoen pond
| Wij houden ons aan onze afspraken | op te leveren en de koolstofemissies met ongeveer
| Als u bij de investering in een installatie veel belang hecht aan een optimaal | één vijfde te verlagen.
rendement en een vlotte afhandeling, is MWM automatisch uw eerste keuze. Wij
| hebben zeer veel ervaring en houden altijd het hele proces nauwlettend in het oog. | 3× MWM TCG 2020 V12 | Inbedrijfstelling: 2014
Naadloos tot op het einde: van het eerste advies tot en met de ondersteuning van
de opgeleverde installatie door onze klantenservice. Wij zeggen wat wij doen en wij
doen wat wij zeggen.
Topscores voor ecologie en economie.
Meer winst
De TCG 2020 is uiterst efficiënt dankzij de geoptimali-
seerde toevoerleiding, verbrandingskamer en bougies.
Bespaar tot 15 % brandstofkosten per jaar en verhoog
de rentabiliteit van uw centrale.
Lagere totale kosten
Met zijn geoptimaliseerde motoronderdelen verbruikt
de TCG 2020 tot 50 % minder smeerolie dan soortge-
lijke generatoren. In termen van efficiëntie betekent
dit besparingen op lange termijn.
Verschillende motoren voor verschillende behoeften
Heeft u vooral hoge efficiëntie nodig? Of wenst u een
geoptimaliseerd autonoom systeem met een goede
belastingcompensatie en blackstartfunctie? Wij leveren
u de oplossing die optimaal voorziet in uw behoefte.
Optimaal besturingsconcept
TEM (Total Electronic Management) regelt niet alleen
de motor, maar het hele systeem met inbegrip van
de warmtelevering door cogeneratie. De tempera-
tuurbewaking voor elke cilinder en antiklopregeling
verzekeren een optimaal verbruik van brandstof en
een maximale vermogensafgifte, ook bij een schom-
melende samenstelling van het gas.
Flexibel gebruik
Dankzij de nieuwste technologieën, zoals onze gas-
menger en TEM, kunt u veel verschillende gassen
gebruiken, bijv. uit steenkoolmijnen, stortplaatsen
en riolen. Deze kunnen zonder probleem worden
verbrand.
TCG 2020 V12
| Technische gegevens 50 Hz | Technische gegevens 60 Hz
| Motortype | TCG 2020 | V12 | V12 K1 | V12 K | V12 | V16 K | V16
| Motortype | TCG 2020 | V12 K | V12 | V16 K | V16
| Boring/Slag | mm | 170/195 | 170/195 | 170/195 | 170/195 | 170/195 | 170/195
| Boring/Slag | mm | 170/195 | 170/195 | 170/195 | 170/195
| Slagvolume | dm3 | 53,1 | 53,1 | 53,1 | 53,1 | 70,8 | 70,8
| Slagvolume | dm3 | 53,1 | 53,1 | 70,8 | 70,8
| Toerental | min-1 | 1.500 | 1.500 | 1.500 | 1.500 | 1.500 | 1.500
| Toerental | min-1 | 1.500 | 1.500 | 1.500 | 1.500
| Gemiddelde zuigersnelheid | m/s | 9,8 | 9,8 | 9,8 | 9,8 | 9,8 | 9,8
| Gemiddelde zuigersnelheid | m/s | 9,8 | 9,8 | 9,8 | 9,8
| Lengte 1) | mm | 4.660 | 4.660 | 4.790 | 4.790 | 5.430 | 5.430 | Lengte 1)
| mm | 5.970 | 5.970 | 6.640 | 6.640
| Breedte 1) | mm | 1.810 | 1.810 | 1.810 | 1.810 | 1.810 | 1.810 | Breedte 1)
| mm | 1.790 | 1.790 | 1.790 | 1.790
| Hoogte 1) | mm | 2.210 | 2.210 | 2.210 | 2.210 | 2.210 | 2.210 | Hoogte 1)
| mm | 2.210 | 2.210 | 2.210 | 2.210
| Drooggewicht generatorset | kg | 11.200 | 11.200 | 11.700 | 11.700 | 13.300 | 13.300
| Drooggewicht generatorset | kg | 13.000 | 13.000 | 14.900 | 14.900
| Aardgastoepassingen | Aardgastoepassingen
| NOX ≤ 500 mg/Nm32) | NOX ≤ 500 mg/Nm32)
| Motortype | TCG | 2020 | V12 | V12 K1 | V12 K | V12 | V16 K | V16
| Motortype | TCG | 2020 | V12 K | V12 | V16 K | V16
| Configuratie | RW5) | KW6) | K7) | R8) | K7) | R8)
| Configuratie | K5) | R6) | K5) | R6)
| Elektrisch vermogen3) | kW | 1.000 | 1.000 | 1.125 | 1.200 | 1.500 | 1.560 | Elektrisch vermogen3)
| kW | 1.125 | 1.200 | 1.500 | 1.560
| Gemiddelde effectieve druk | bar | 15,5 | 15,5 | 17,4 | 18,6 | 17,5 | 18,1
| Gemiddelde effectieve druk | bar | 17,4 | 18,7 | 17,6 | 18,3
| Thermisch vermogen4) | ±8 %
| kW | 1.056 | 1.191 | 1.267 | 1.189 | 1.688 | 1.576 | Thermisch vermogen4) | ±8 %
| kW | 1.274 | 1.196 | 1.703 | 1.589
| Elektrisch rendement3) | % | 43,0 | 40,0 | 40,7 | 43,7 | 40,8 | 43,3 | Elektrisch rendement3)
| % | 40,4 | 43,4 | 40,4 | 43,0
| Thermisch rendement3) | % | 45,4 | 47,6 | 45,8 | 43,3 | 45,9 | 43,8 | Thermisch rendement3)
| % | 45,8 | 43,2 | 45,9 | 43,8
| Totaal rendement3) | % | 88,4 | 87,6 | 86,6 | 87,0 | 86,7 | 87,1 | Totaal rendement3)
| % | 86,2 | 86,6 | 86,3 | 86,8
| Biogastoepassingen | Biogastoepassingen
| NOX ≤ 500 mg/Nm32) | NOX ≤ 500 mg/Nm32)
| Rioolwaterzuiveringsgas (65 % CH4 / 35 % | C | O2
| ) | Rioolwaterzuiveringsgas (65 % CH4 / 35 %
| C | O2
)
| Biogas (60 % CH4 / 32 % CO2, rest-N2) | Biogas (60 % CH4 / 32 % CO2, rest-N2)
| Stortgas (50 % CH4 / 27 % CO2, rest-N2) | Stortgas (50 % CH4 / 27 % CO2, rest-N2)
| Motortype | TCG | 2020 | V12 | V12 | V16
| Motortype | TCG | 2020 | V12 | V16
| Configuratie | XW9) | X10) | X10)
| Configuratie | X7) | X7)
| Elektrisch vermogen3) | kW | 1.000 | 1.200 | 1.560 | Elektrisch vermogen3)
| kW | 1.200 | 1.560
| Gemiddelde effectieve druk | bar | 15,5 | 18,6 | 18,1
| Gemiddelde effectieve druk | bar | 18,7 | 18,3
| Thermisch vermogen4) | ±8 %
| kW | 1.035 | 1.192 | 1.566 | Thermisch vermogen4) | ±8 %
| kW | 1.201 | 1.580
| Elektrisch rendement3) | % | 42,6 | 43,0 | 42,7 | Elektrisch rendement3)
| % | 42,7 | 42,3
| Thermisch rendement3) | % | 44,1 | 42,7 | 42,9 | Thermisch rendement3)
| % | 42,7 | 42,8
| Totaal rendement3) | % | 86,7 | 85,7 | 85,6 | Totaal rendement3)
| % | 85,4 | 85,1
| 1) | Transportafmetingen voor generatoren; afzonderlijk opge- | 5)
| RW = hoge reactiesnelheid bij vereist vermogen. Geopti- | 9)	XW = biogas bij vereist vermogen. Geoptimaliseerd voor | 1) Transportafmetingen voor generatoren; afzonderlijk opge- | 4) | Uitlaatgas gekoeld tot 120 °C voor aardgas en 150 °C voor
Gegevens voor speciale gassen en bedrijf met twee soorten
| stelde onderdelen moeten in aanmerking worden genomen. | maliseerd hoog totaal rendement bij vereist vermogen.
| biogastoepassing bij vereist vermogen. | stelde onderdelen moeten in aanmerking worden genomen.
| biogas. | gas op aanvraag.
| 2) | NOx ≤ 500 mg/Nm3; uitlaatgas droog bij 5 % O2. | 6)
| KW = robuustheid bij vereist vermogen. Geoptimaliseerd | 10) X = biogas. Geoptimaliseerd voor biogastoepassing. | 2) NOx ≤ 500 mg/Nm3; uitlaatgas droog bij 5 % O2. | 5)
K = robuustheid. Geoptimaliseerd voor robuustheid en
| 3) | Volgens ISO 3046-1 bij U = 0,4 kV, cosphi = 1,0 voor 50Hz
| voor robuustheid en lage CAPEX bij vereist vermogen. | 3)	Volgens ISO 3046-1 bij U = 0,48 kV, cosphi = 1,0 voor 60 Hz
| lage CAPEX. | De waarden die op deze informatiebladen worden vermeld,
| en een methaangetal van MN 80 (TCG 2020) of MN 70 | 7)
| K = robuustheid. Geoptimaliseerd voor robuustheid en | Gegevens voor speciale gassen en bedrijf met twee soorten | en een methaangetal van MN 80 (TCG 2020) of MN 70 | 6)
| R = hoge reactiesnelheid. Geoptimaliseerd voor hoog totaal | zijn louter informatief en niet bindend. De informatie in de
| (TCG 2020K) voor aardgas. | lage CAPEX.
| gas op aanvraag. | (TCG 2020K) voor aardgas.
| rendement. | offerte is bepalend.
| 4) | Uitlaatgas gekoeld tot 120 °C voor aardgas en 150 °C voor | 8)
| R = hoge reactiesnelheid. Geoptimaliseerd voor hoog totaal | 7)
X = biogas. Geoptimaliseerd voor biogastoepassing.
| biogas. | rendement.
De waarden die op deze informatiebladen worden vermeld,
zijn louter informatief en niet bindend. De informatie in de
offerte is bepalend.
MWM Benelux B.V.
Soerweg 13
NL-3088 GR Rotterdam
| T: +31 10 2992-666 | Scan de QR-code of ga naar
www.mwm.net/en/mwm-
| E: info-benelux@mwm.net | worldwide voor andere MWM-
vestigingen.
| Caterpillar Energy Solutions | GmbH
Carl-Benz-Str. 1
68167 Mannheim, Duitsland
T: +49 621 384-0
| F: +49 621 384-8800 | Versie 05-23/NL
E: info@mwm.net
www.mwm.net
