URL: https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-2020/
Accessed: 2026-11-01

Gas Engine TCG 2020 Skip to content Contact Sales - Click here
Search for:
es de
Legal Imprint
Privacy
Whistleblower Guidelines
DE
ES
CS
ZH-HANS
Menu About MWM MWM Brand Strategy
MWM Mission
Jobs & Career
MWM History
100 Years of MWM Brand
MWM Worldwide
Insights & Media News & Reports
Events
Downloads
Gas Expertise
Videos
Pictures & Graphics
Media Mailing List
Contact Contact Sales & Service
Contact General
Contact Media
Training Sales
Service – Learning Center
Contact Sales
Products & Services
Integrated Solutions Submenu: Integrated Solutions
Cogeneration Power Plant Solutions
Container Cogeneration Plant
Modular Power Plant (MPP)
MWM Solutions Center
Contact Sales & Service Click here Are you looking for a decentralized power and heat supply that meets your excat requirements while remaining cost-effective?
With our integrated solutions, we provide power generation systems specifically tailored to your requirements.
Gas Applications & Cases Submenu: Gas Applications & Cases
Public Utilities
Industrial or Commercial Facilities
Greenhouses
Agricultural Biogas
Landfills
Sewage Plants
Mining
Case Studies
Contact Sales & Service Click here MWM Gas Applications: Developed for Efficiency. Built for Your Success.
MWM provides gas engines and power generators for different gas types used in various applications such as combined generation of heat and power.
Gas Engines & Generator Sets Submenu: Gas Engines & Generator Sets
Gas Engine TCG 3016
Gas Engine TCG 3020
Gas engine TCG 2032
Gas engine TCG 4170
Gas Engine TCG 2020
System Solutions Submenu: System Solutions
TPEM – Digital Plant Control
VisionLink® for Energy Plants
TCS Control System
Gas Processing for Biogas Plants
Heat Utilization
Catalysts
Contact Sales & Service Click here MWM gas engines and generator sets cover an electrical output range from 400 to 4,500 kW.
Due to their high performance, efficiency, and flexibility, they are deployed for heat and power generation in numerous industries.
Services Submenu: Services
Customer Service
Maintenance & Repair
X-Change
Spare Parts & Retrofitting Submenu: Spare Parts & Retrofitting
Spark Plug
E40 and E40+ Maintenance Bundle
Piston
Connecting Rod (Con Rod)
Conrod Bearing
Cylinder Head
Cylinder Liner
Retrofit Kits for Hydrogen Operation
SCR Catalyst Retrofitting
Other MWM Service Products Submenu: Other MWM Service Products
External Oil Tank
Gas and Dirt Separator
Premium U 32.5 Urea Solution
Antifreeze Coolant
Automatic Generator Bearing Re-Greasing System (AGRGS)
Premium Oil for Gas Engines
Logistics
Financing
Contact Sales & Service Click here MWM looks back on more than 150 years of experience in the field of decentralized energy supply. One principle has never changed: Availability is a decisive success factor for efficiency.
Therefore, MWM quality is not limited to reliable power generators, but also comprises progressive service concepts.
Mwm
Menu About MWM MWM Brand Strategy
MWM Mission
Jobs & Career
MWM History
100 Years of MWM Brand
MWM Worldwide
Insights & Media News & Reports
Events
Downloads
Gas Expertise
Videos
Pictures & Graphics
Media Mailing List
Contact Contact Sales & Service
Contact General
Contact Media
Training Sales
Service – Learning Center
Home / Gas Engines / Generator Sets / Gas Engine TCG 2020
TCG 2020
V12
V16
V12
V16
Gas Engine TCG 2020
1,000 - 1,560 kW el
High electrical and thermal efficiencies for various gas applications.
Output range from 1,000 to 1,560 kW el
Electrical efficiency of up to 43.3%
Suitable for natural gas, biogas, landfill gas, sewage gas, and mine gas, depending on the model
Cogeneration & Trigeneration
MWM Distributed Power Plants
Contact sales Click here
MWM Gas Engine TCG 2020 V12, V16 / TCG 2020 K
High Efficiency for Various Gas Applications
Output range from 1,000 to 1,560 kW el
High electrical and thermal efficiency
Suitable for various types of gas, including natural gas, biogas, landfill gas, sewage gas, and mine gas
Low operating costs
TCG 2020 is mainly used for CHP plants in Europe and for biogas worldwide
The TCG 2020 V12 in the configuration RW (natural gas) and XW (biogas) is specifically optimized for the 1 MW el capacity range, with even lower operating and maintenance costs
TCG 2020 K was especially adapted to non-ISO conditions such as high altitudes or high intake air temperatures in the field of natural gas
For the Asia-Pacific/Bangladesh region, the MWM TCG 2020 V16 K is available with 1,415 kW el .
More than 2000 power generators with approximately 2,800,000 kW el already installed around the globe
Contact Sales Click here
On this page
Description – MWM Gas Engine TCG 2020 / TCG 2020 K
High Reliability – MWM Gas Engine TCG 2020 / TCG 2020 K
Performance Data – MWM Gas Engine TCG 2020 / TCG 2020 K
Specifications and Service Intervals – MWM Gas Engine TCG 2020 / TCG 2020 K
Brochure – MWM Gas Engine TCG 2020
The MWM gas engines of the TCG 2020 series are perfectly geared to the challenges of a dynamic market environment. Our models in the output range of 1,000 – 1,560 kW el meet the high requirements of a broad range of applications and guarantee efficiency, reliability, and flexibility, together with low lifecycle costs and high profitability.
Description – MWM Gas Engine TCG 2020 /
TCG 2020 K
TCG 2020 – High Profitability Thanks to High Efficiency
Improvements of the intake duct and spark plug provide higher efficiency compared to predecessor model
Miller valve control times increase genset efficiency
TCG 2020 V12 in the Configuration RW (Natural Gas) and XW (Biogas) – Increased Efficiency and Extended Useful Life in the 1 MW el Capacity Range
For all natural gas and biogas applications in countries with 50 Hz networks
Longer maintenance intervals for all natural gas applications extend useful life by two years
Optimized electrical efficiency of 43 percent (under ISO conditions) for natural gas applications
Optimized lubricant management
Lower internal consumption through higher mixture cooler temperatures for natural gas applications
TCG 2020 K – optimized for performance and operation under non-ISO conditions
Load response in only seven steps
Fast and reliable supply in the event of grid failures or in isolated operation
Special 1,000 kW el variant available for high altitude setup and different intake air temperatures
Higher Efficiency and Lower Pollutant Emissions
Smaller dead spaces in combustion chamber ensure more complete combustion
Reduced fuel consumption and CO and HC emissions
Depending on operating conditions, gas consumption can be reduced by up to 15%.
Higher Efficiency and Long Maintenance Intervals
Effective crankcase ventilation increases efficiency by utilizing the returned combustible blow-by gas
Optimized blow-by return and improved separation of the gas phase and liquid phase enable longer maintenance intervals for the turbocharger thanks to the clean intake air
K Editions: Maximum Output at Low Costs
Improved output capacity of TCG 2020 K under non-ISO conditions and excellent load response through optimum turbocharger design with broad performance map
For the Asia-Pacific/Bangladesh region, the MWM TCG 2020 V16 K with 1,415 kW el can optimally meet the high local requirements.
New turbocharger TCR 16 for TCG 2020 with water-cooled bearing housing eliminates need for separate maintenance stages for the turbocharger
Low turbocharger maintenance costs lead to lower life cycle costs for gas engines/electricity gensets.
High Reliability – MWM Gas Engine TCG 2020 /
TCG 2020 K
Few Interruptions Due to Long Maintenance Intervals
No more than two interruptions a year due to scheduled maintenance
Longest interval until major overhaul compared to competitors
The use of X-Change components can reduce the duration of the major overhaul by up to 75%
High Reliability through Mature Drive Technology in 60 Hz Range
Engine can be operated with an optimum speed of 1500 RPM.
Lower speed ensures stable and complete combustion, resulting in lower CO emissions and less component wear and tear
Contact Sales Click here
Performance Data – MWM Gas Engine TCG 2020 /
TCG 2020 K
Natural gas applications, NO x ≤ 500 mg/Nm 3 *
| | | TCG 2020 V12 RW = Optimized for high total efficiency at requested power
| Engine type | 50 Hz
| Electrical output | kW | 1,000
| Thermal output ± 8% | kW | 1,056
| Electrical efficiency ** | % | 43.0
| Thermal efficiency ** | % | 45.4
| Total efficiency | % | 88.4
| Power to heat ratio *** | 0.95
| | | TCG 2020 V12 K K = Optimized for robustness and low CAPEX | TCG 2020 V12 R = Optimized for high total efficiency
| Engine type | 50 Hz | 60 Hz | 50 Hz | 60 Hz
| Electrical output | kW | 1,125 | 1,125 | 1,200 | 1,200
| Thermal output ± 8% | kW | 1,267 | 1,274 | 1,189 | 1,196
| Electrical efficiency ** | % | 40.7 | 40.4 | 43.7 | 43.4
| Thermal efficiency ** | % | 45.8 | 45.8 | 43.3 | 43.2
| Total efficiency | % | 86.6 | 86.2 | 87.0 | 86.6
| Power to heat ratio *** | 0.90 | 0.89 | 1.00 | 1.00
| | | TCG 2020 V16 K K = Optimized for robustness and low CAPEX | TCG 2020 V16 R = Optimized for high total efficiency
| Engine type | 50 Hz | 60 Hz | 50 Hz | 60 Hz
| Electrical output | kW | 1,500 | 1,500 | 1,560 | 1,560
| Thermal output ± 8% | kW | 1,688 | 1,703 | 1,576 | 1,589
| Electrical efficiency ** | % | 40.8 | 40.4 | 43.3 | 43.0
| Thermal efficiency ** | % | 45.9 | 45.9 | 43.8 | 43.8
| Total efficiency | % | 86.7 | 86.3 | 87.1 | 86.8
| Power to heat ratio *** | 0.89 | 0.89 | 0.99 | 0.98
* With 5% O 2 and dry exhaust gas
** According to ISO 3046-1
*** The power to heat ratio is calculated by dividing the electrical efficiency by the thermal efficiency. Please remember that this is a theoretical value that may deviate from actually measured values.
The data in this chart are for information only and are not binding. The information given in the offer is authoritative. Further generator set variants are available with different generators.
Biogas, Landfill Gas, and Sewage Gas Applications, NO x ≤ 500 mg/Nm 3 *
| | | TCG 2020 V12 XW = Optimized for operation with biogases at requested power | TCG 2020 V12 X = Optimized for operation with biogases
| Engine type | 50 Hz | 50 Hz | 60 Hz
| Electrical output | kW | 1,000 | 1,200 | 1,200
| Thermal output ± 8% | kW | 1,035 | 1,192 | 1,201
| Electrical efficiency ** | % | 42.6 | 43.0 | 42.7
| Thermal efficiency ** | % | 44.1 | 42.7 | 42.7
| Total efficiency | % | 86.7 | 85.7 | 85.4
| Power to heat ratio *** | 0.97 | 1.00 | 1.00
| | | TCG 2020 V16 X = Optimized for operation with biogases
| Engine type | 50 Hz | 60 Hz
| Electrical output | kW | 1,560 | 1,560
| Thermal output ± 8% | kW | 1,566 | 1,580
| Electrical efficiency ** | % | 42.7 | 42.3
| Thermal efficiency ** | % | 42.9 | 42.8
| Total efficiency | % | 85.6 | 85.1
| Power to heat ratio *** | 1.00 | 0.99
* With 5% O 2 and dry exhaust gas
** According to ISO 3046-1
*** The power to heat ratio is calculated by dividing the electrical efficiency by the thermal efficiency. Please remember that this is a theoretical value that may deviate from actually measured values.
The data in this chart are for information only and are not binding. The information given in the offer is authoritative. Further generator set variants are available with different generators.
Specifications and Service Intervals –
MWM Gas Engine TCG 2020 / TCG 2020 K
Dimensions and Weights
| | | TCG 2020 V12 RW = Optimized for high total efficiency at requested power XW = Optimized for operation with biogases at requested power
| Engine type | 50 Hz
| Length | mm | 4,660
| Width | mm | 1,810
| Height | mm | 2,210
| Dry weight genset | kg | 11,200
| Bore / stroke | mm | 170/195
| Displacement | dm 3 | 53.1
| Speed | min -1 | 1,500
| Mean piston speed | m/s | 9.8
| | | TCG 2020 V12 K K = Optimized for robustness and low CAPEX | TCG 2020 V12 R = Optimized for high total efficiency X = Optimized for operation with biogases
| Engine type | 50 Hz | 60 Hz | 50 Hz | 60 Hz
| Length | mm | 4,790 | 5,970 | 4,790 | 5,970
| Width | mm | 1,810 | 1,790 | 1,810 | 1,790
| Height | mm | 2,210 | 2,210 | 2,210 | 2,210
| Dry weight genset | kg | 11,700 | 13,000 | 11,700 | 13,000
| Bore / stroke | mm | 170/195 | 170/195 | 170/195 | 170/195
| Displacement | dm 3 | 53.1 | 53.1 | 53.1 | 53.1
| Speed | min -1 | 1,500 | 1,500 | 1,500 | 1,500
| Mean piston speed | m/s | 9.8 | 9.8 | 9.8 | 9.8
| | | TCG 2020 V16 K K = Optimized for robustness and low CAPEX | TCG 2020 V16 R = Optimized for high total efficiency X = Optimized for operation with biogases
| Engine type | 50 Hz | 60 Hz | 50 Hz | 60 Hz
| Length | mm | 5,430 | 6,640 | 5,430 | 6,640
| Width | mm | 1,810 | 1,790 | 1,810 | 1,790
| Height | mm | 2,210 | 2,210 | 2,210 | 2,210
| Dry weight genset | kg | 13,300 | 14,900 | 13,300 | 14,900
| Bore / stroke | mm | 170/195 | 170/195 | 170/195 | 170/195
| Displacement | dm 3 | 70.8 | 70.8 | 70.8 | 70.8
| Speed | min -1 | 1,500 | 1,500 | 1,500 | 1,500
| Mean piston speed | m/s | 9.8 | 9.8 | 9.8 | 9.8
The data in this chart are for information only and are not binding. The information given in the offer is authoritative. Further generator set variants are available with different generators.
Service Intervals
| | TCG 2020 V12, V16, V12 K, V16 | First service (check valve clearance) * | Cylinder head inspection | Major overhaul
| Natural gas, purified biogas, sewage gas, and landfill gas | 4,000 oh | 32,000 oh ** | 64,000 oh
| Unpurified biogas, sewage gas, and landfill gas | 2,000 oh | 16,000 oh ** | 64,000 oh
| | TCG 2020 V12 RW = Optimized for high total efficiency at requested power XW = Optimized for operation with biogases at requested power | First service (check valve clearance) | Cylinder head inspection | Major overhaul
| Natural gas | 4,000 oh | 40,000 oh ** | 80,000 oh
| Purified biogas, sewage gas, and landfill gas | 4,000 oh | 32,000 oh ** | 64,000 oh
| Unpurified biogas, sewage gas, and landfill gas | 2,000 oh | 16,000 oh ** | 64,000 oh
* “after commissioning (E10)”
** “at the latest”
The data in this chart are for information only and are not binding. The information given in the offer is authoritative. Further generator set variants are available with different generators.
Contact Sales Click here
Brochure – MWM Gas Engine TCG 2020
Brochure – MWM Gas Engine TCG 2020
Eight pages of information about the gas engine with the highest ratings in ecology and economy. These high-performance power generators offer high efficiency with low maintenance costs.
Click this brochure to access the digital publishing platform issuu.com. This website is governed by the issuu Privacy Policy .
All languages on issuu: DE | EN | FR | ES | NL | CN
Download PDF: DE | EN | FR | ES | NL | CN
Contact Sales Click here
MWM Locations Worldwide
MWM Premium Antifreeze -20
High-performance coolant for MWM diesel and gas engines.
Read more
MWM Gas Engine Premium Oil
Test MWM Premium oil for gas engines.
Read more
MWM Original Spare Parts
With its logistics center in Lorsch, Germany, MWM guarantees efficient and reliable global spare-part supply.
Read more
Gas Engines & Products
Integrated Solutions from MWM
Integrated solutions combine high-performance MWM gensets with combined heat and power, combined cooling, heat and power, hybrid technologies, battery energy storage systems, switchgear, and balance-of-plant components.
Read more
Gas Engine TCG 3016
New development – greatly reduced operating and installation costs and fully digitized power plant control.
Read more
Gas Engine TCG 2032
High reliability. Low operating costs. Gas types: natural gas, landfill gas, sewage gas, mine gas, coke oven gas. Mainly used in large IPP projects with up to 100 MW el .
Read more
Container Cogeneration Plant
Compact modules for the TCG 3016, TCG 3020 and 2020 gas engines. Complete turnkey systems for special applications.
Read more
Contact sales
Click here
Links
Spare parts for MWM gas engines and gensets
TPEM – Digital Plant Control
Gas engine TCG 3016
Gas engine TCG 2020
Gas engine TCG 3020
Gas engine TCG 4170
Gas engine TCG 2032
Container Cogeneration Plant
Follow Us
MWM Shop
Facebook
LinkedIn
flickr
Issuu
Youtube
MWM Energy Blog
MWM in East Europa/Central Asia
MWM in Latin America
Contact Us …
Imprint
Disclaimer
Privacy policy
Do Not Sell or Share My Personal Information
Whistleblower Guidelines
Sitemap
© Caterpillar Energy Solutions GmbH, 2026
