URL: https://www.nptgasgenset.com/product/product-specifications-for-30-kw-natural-gas-biogas-generator/
Accessed: 2026-11-14

Get Efficient Power With Our 30 KW Natural Gas/Biogas Generators - Factory Direct Prices!
Home
Products
Biomass Gas Generator
LPG Gas Generator
Natural Gas / Biogas Generator
Optional Accessories
Silent / Container Type Gas Generator Set
View All Products
News
Blog
Contact us
About us
About Us
Why Choose Us
Our Team
Our Service
NAIPUTE
Home
Products
Biomass Gas Generator
LPG Gas Generator
Natural Gas / Biogas Generator
Optional Accessories
Silent / Container Type Gas Generator Set
View All Products
News
Blog
Contact us
About us
About Us
Why Choose Us
Our Team
Our Service
Home
Products
Product Specifications For 30 KW Natural Gas / Biogas Generator
Product Specifications For 30 KW Natural Gas / Biogas Generator
NQ series adopts QUANCHAI base gas engine and Japanese Yanmar technology. It has the characteristics of sufficient power, low noise, small volume and good durability. Engine’s gas mixture system, ignition and control system are independently matched and optimized by NPT, which are reliable and durable.
send email to us
Products Details
Generator Set Specifications
| Genset Model | 30GFT
| Structure | integrated
| Exciting Method | AVR Brushless
| Rated Power ( kW/kVA ) | 30/37.5
| Rated Current ( A ) | 54
| Rated Voltage ( V ) | 230/400
| Rated Frequency ( Hz ) | 50/60
| Rated Power Factor | 0.8 LAG
| No Load Voltage Range | 95% ~ 105%
| Stable Voltage Regulation Rate | ≤± 1%
| Instantaneous Voltage Regulation Rate | ≤ -15% ~ +20%
| Voltage Recover Time | ≤ 3 S
| Voltage Fluctuation Rate | ≤± 0.5%
| Instantaneous Frequency Regulation Rate | ≤± 10%
| Frequency Stabilization Time | ≤ 5 S
| Line-voltage Waveform Sinusoidal Distortion Rate | ≤ 2.5%
| Overall Dimension ( L*W*H ) ( mm ) | 1730*830*1300
| Net Weight ( kg ) | 650
| Noise dB ( A ) | ＜ 93
| Overhaul Cycle ( h ) | 20000
Engine Specifications
| Model | NQ35D3.3 ( Yanmar Technology )
| Type | Inline, 4 strokes, electric control ignition, pre-mixed stoichiometry burn, natural aspiration
| Cylinder Number | 4
| Bore*Stroke ( mm ) | 98*115
| Total Displacement ( L ) | 3.470
| Rated Power ( kW ) | 33
| Rated Speed ( r/min ) | 1500/1800
| Fuel Type | Natural gas/Biogas
| Oil (L) | 7
Control Panel
| Model | 30KZY, NPT brand
| Display type | Multi-function LCD display
| Control Module | HGM9320 or HGM9510, Smartgen brand
| Operation Language | English
Alternator
| Model | XN184H
| Brand | XN ( Xingnuo )
| Shaft | Single bearing
| Rated Power ( kW/kVA ) | 30/37.5
| Enclosure Protection | IP23
| Efficiency ( % ) | 86.6
Product Features
NQ series adopts QUANCHAI base gas engine and Japanese Yanmar technology. It has the characteristics of sufficient power, low noise, small volume and good durability.
Engine’s gas mixture system, ignition and control system are independently matched and optimized by NPT, which are reliable and durable.
Product configuration selection:
Ignition mode: NPT ECU single cylinder independent ignition
Control mode: American GAC electronic control
Starting mode: electric starting
Noise level: <90dB(A)
Overhaul cycle: 20000h
Generator type: pure copper brushless, automatic voltage regulation
Cooling type: radiator with cooling fan, double circuit water heat exchanger, exhaust heat recovery system,etc.
Operating mode: grid connected/self starting/island
App Monitoring
Customers can use smart devices (such as smart phone monitoring APP) to realize online monitoring of various operating data of the generator set. Complete the operation of starting, switch closing, switch opening and stopping the generator set. It truly liberates customers, allowing customers to understand the operating status of the generator set and make corresponding operations anytime and anywhere.
Previous: Product Specifications For 10 Kw Natural Gas / Biogas Generator
Next: Product Specifications For 800KW Biomass Gas Generator
100 Kw Natural Gas Generator ,
Best Biogas Generator ,
500kw Biogas Generator ,
Methane Generator ,
12kw Gas Generator Price ,
China 100 Kw Natural Gas Generator ,
Industrial fan ,
9000 Watt Natural Gas Generator ,
Silent Generators For Sale ,
300kw Gas Generator ,
Featured Products
Power your business with a 160KW natural gas/biogas generator from our factory!
Product Specifications For 30 KW Natural Gas / Biogas Generator
Product Specifications For 300KW Natural Gas / Biogas Generator
Factory-direct Gas Treatment Equipment for Efficient Fuel Performance
10KW Biomass Gas Generator - High-Quality Specifications from Leading Factory
Product Specifications For 100KW LPG Gas Generator
Factory-direct 50KW LPG Gas Generator with Top Specs
Experience the Powerful Performance of our High Cyclone Fan | Trusted Factory Supplier
Product Specifications For 10 Kw Natural Gas / Biogas Generator
Product Specifications For 800KW Biomass Gas Generator
Contact us
Please feel free to give your inquiry in the form below We will reply you in 24 hours
Hot Category
12 Kw Natural Gas Generator
Best Propane Gas Generator
120 Kw Gas Generator
Silent Natural Gas Generator
KW Biomass Gas Generator
Copyright © 2021 Weifang Naipute Gas Genset Co., Ltd. Sitemap
Top
