URL: https://www.nptgasgenset.com/product/product-specifications-for-50kw-natural-gas-biogas-generator/
Accessed: 2026-11-14

50KW Natural Gas/Biogas Generator | Factory Direct Prices & Specs
Home
Products
Biomass Gas Generator
LPG Gas Generator
Natural Gas / Biogas Generator
Optional Accessories
Silent / Container Type Gas Generator Set
View All Products
News
Blog
Contact us
About us
About Us
Why Choose Us
Our Team
Our Service
NAIPUTE
Home
Products
Biomass Gas Generator
LPG Gas Generator
Natural Gas / Biogas Generator
Optional Accessories
Silent / Container Type Gas Generator Set
View All Products
News
Blog
Contact us
About us
About Us
Why Choose Us
Our Team
Our Service
Home
Products
Product Specifications For 50KW Natural Gas/Biogas Generator
Product Specifications For 50KW Natural Gas/Biogas Generator
The gas generator adopts the base gas engine of HuaBei diesel engine factory, which is authorized by DEUTZ. The engine is German technology. Engine’s gas mixture system,ignition and control system are independently matched and optimized by NPT, which are reliable and durable. The product has excellent performance, mature and reliable performance and high popularity. The product has the advantages of good starting performance, sufficient power, low noise, stable operation and strong reliability. It is also widely used in biogas, natural gas and other industries.
send email to us
Products Details
Generator Set Specifications
| Genset Model | 50GFT
| Structure | integrated
| Exciting Method | AVR Brushless
| Rated Power ( kW/kVA ) | 50/62.5
| Rated Current ( A ) | 90
| Rated Voltage ( V ) | 230/400
| Rated Frequency ( Hz ) | 50/60
| Rated Power Factor | 0.8 LAG
| No Load Voltage Range | 95% ~ 105%
| Stable Voltage Regulation Rate | ≤± 1%
| Instantaneous Voltage Regulation Rate | ≤ -15% ~ +20%
| Voltage Recover Time | ≤ 3 S
| Voltage Fluctuation Rate | ≤± 0.5%
| Instantaneous Frequency Regulation Rate | ≤± 10%
| Frequency Stabilization Time | ≤ 5 S
| Line-voltage Waveform Sinusoidal Distortion Rate | ≤ 2.5%
| Overall Dimension ( L*W*H ) ( mm ) | 2400*1000*1600
| Net Weight ( kg ) | 1300
| Noise dB ( A ) | ＜ 93
| Overhaul Cycle ( h ) | 25000
Engine Specifications
| Model | ND68D6
| Type | Inline, 4 strokes, electric control ignition, pre-mixed stoichiometry burn,natural aspiration
| Cylinder Number | 6
| Bore*Stroke ( mm ) | 105*130
| Total Displacement ( L ) | 6.8
| Rated Power ( kW ) | 60
| Rated Speed ( r/min ) | 1500/1800
| Fuel Type | Biogas / Natural gas
| Oil (L) | 14
Control Panel
| Model | 50KZY, NPT brand
| Display Type | Multi-function LCD display
| Control Module | HGM9320 or HGM9510, Smartgen brand
| Operation Language | English
Alternator
| Model | XN224E
| Brand | XN ( Xingnuo )
| Shaft | Single bearing
| Rated Power ( kW/kVA ) | 50/62.5
| Enclosure Protection | IP23
| Efficiency ( % ) | 88.6
Product Features
The gas generator adopts the base gas engine of HuaBei diesel engine factory, which is authorized by DEUTZ. The engine is German technology.
Engine’s gas mixture system,ignition and control system are independently matched and optimized by NPT, which are reliable and durable.
The product has excellent performance, mature and reliable performance and high popularity. The product has the advantages of good starting performance, sufficient power, low noise, stable operation and strong reliability. It is also widely used in biogas, natural gas and other industries.
Previous: Factory-direct Gas Treatment Equipment for Efficient Fuel Performance
Next: 10KW Biomass Gas Generator - High-Quality Specifications from Leading Factory
Biogas Generator Price In Kenya ,
250 Kw Natural Gas Generator ,
Quiet Gas Powered Generator ,
China Heating Boiler ,
20kw Gas Generator ,
Lpg Power Generator ,
Natural Gas Fueled Generator ,
Biogas Turbine Generator ,
20 Kw Gas Generator ,
Natural Gas Generator Service ,
Featured Products
Factory Direct: 80kw Natural Gas/Biogas Generator Specs & Features
Factory Direct 1000KW Natural Gas / Biogas Generator Specs for Maximum Efficiency
Product Specifications For 300KW Natural Gas / Biogas Generator
product specifications for 50KW LPG gas generator
Product Specifications For 80kw Natural Gas / Biogas Generator
Product Specifications For 100KW LPG Gas Generator
product specifications for 30KW LPG gas generator
Optional Accessories
Factory-direct Gas Treatment Equipment for Efficient Fuel Performance
10KW Biomass Gas Generator - High-Quality Specifications from Leading Factory
Contact us
Please feel free to give your inquiry in the form below We will reply you in 24 hours
Hot Category
Excellent Silent Generator
Most Silent Generator
400kw Gas Generator Price
Buy Gas Generator
Gas Generator Factory
Copyright © 2021 Weifang Naipute Gas Genset Co., Ltd. Sitemap
Top
