URL: https://www.nptgasgenset.com/product/product-specifications-for-80kw-natural-gas-biogas-generator/
Accessed: 2026-11-14

80kw Natural Gas / Biogas Generator | Power Your Business | Factory Direct Supplier
Home
Products
Biomass Gas Generator
LPG Gas Generator
Natural Gas / Biogas Generator
Optional Accessories
Silent / Container Type Gas Generator Set
View All Products
News
Blog
Contact us
About us
About Us
Why Choose Us
Our Team
Our Service
NAIPUTE
Home
Products
Biomass Gas Generator
LPG Gas Generator
Natural Gas / Biogas Generator
Optional Accessories
Silent / Container Type Gas Generator Set
View All Products
News
Blog
Contact us
About us
About Us
Why Choose Us
Our Team
Our Service
Home
Products
Product Specifications For 80kw Natural Gas / Biogas Generator
Product Specifications For 80kw Natural Gas / Biogas Generator
The gas generator adopts the base gas engine of HuaBei diesel engine factory, which is authorized by DEUTZ. The engine is German technology. Engine’s gas mixture system,ignition and control system are independently matched and optimized by NPT, which are reliable and durable. The product has excellent performance, mature and reliable performance and high popularity. The product has the advantages of good starting performance, sufficient power, low noise, stable operation and strong reliability. It is also widely used in biogas, natural gas and other industries.
send email to us
Products Details
Generator Set Specifications
| Genset Model | 80GFT
| Structure | integrated
| Exciting Method | AVR Brushless
| Rated Power ( kW/kVA ) | 80/100
| Rated Current ( A ) | 144
| Rated Voltage ( V ) | 230/400
| Rated Frequency ( Hz ) | 50/60
| Rated Power Factor | 0.8 LAG
| No Load Voltage Range | 95% ~ 105%
| Stable Voltage Regulation Rate | ≤± 1%
| Instantaneous Voltage Regulation Rate | ≤ -15% ~ +20%
| Voltage Recover Time | ≤ 3 S
| Voltage Fluctuation Rate | ≤± 0.5%
| Instantaneous Frequency Regulation Rate | ≤± 10%
| Frequency Stabilization Time | ≤ 5 S
| Line-voltage Waveform Sinusoidal Distortion Rate | ≤ 2.5%
| Overall Dimension ( L*W*H ) ( mm ) | 2600*1000*1600
| Net Weight ( kg ) | 1480
| Noise dB ( A ) | ＜ 93
| Overhaul Cycle ( h ) | 25000
Engine Specifications
| Model | ND68D9TL ( Deutz Technology )
| Type | Inline, 4 strokes, electric control ignition, turbocharged and inter-cooled, pre-mixed lean burn
| Cylinder Number | 6
| Bore*Stroke ( mm ) | 105*130
| Total Displacement ( L ) | 6.754
| Rated Power ( kW ) | 90
| Rated Speed ( r/min ) | 1500/1800
| Fuel Type | Natural gas/Biogas
| Oil (L) | 14
Control Panel
| Model | 80KZY, NPT brand
| Display Type | Multi-function LCD display
| Control Module | HGM9320 or HGM9510, Smartgen brand
| Operation Language | English
Alternator
| Model | XN274C
| Brand | XN ( Xingnuo )
| Shaft | Single bearing
| Rated Power ( kW/kVA ) | 80/100
| Enclosure Protection | IP23
| Efficiency ( % ) | 89.9
Product Features
The gas generator adopts the base gas engine of HuaBei diesel engine factory, which is authorized by DEUTZ. The engine is German technology.
Engine’s gas mixture system,ignition and control system are independently matched and optimized by NPT, which are reliable and durable.
The product has excellent performance, mature and reliable performance and high popularity. The product has the advantages of good starting performance, sufficient power, low noise, stable operation and strong reliability. It is also widely used in biogas, natural gas and other industries.
Adaptable Ability
1. Suited to various gas: various gas composition, various heat value, etc.
2. Suited to various voltage and frequency:50 HZ 230/400V; 60 HZ 115/220V; 60 HZ 240/440V.
3. Suited to various mode of power output: Island model, AMF, Load Takeover model, MAINS IMPORT MODE, MAINS EXPORT MODE.
4. Special circumstance: Hot, cold high altitude environment.
5. Various application: Natural gas power plant, natural gas power for backup, associated gas in oil field, coal bed gas field, farm biogas, waste water biogas, garbage treatment plant, biomass gas power station, etc.
6. Special design for gas engine system.
Previous: Factory Direct 1000KW Natural Gas / Biogas Generator Specs for Maximum Efficiency
Next: Product Specifications For 30 KW Natural Gas / Biogas Generator
Biomass Generator China Factory ,
Sustainable energy solutions ,
200kw Natural Gas Generator ,
20kw Natural Gas Generator For Sale ,
Commercial Generator 10kw Natural Gas ,
China Nitrogen Generator ,
30kw Biogas Generator ,
180 Kw Gas Generator ,
Cost Of A Gas Generator ,
Gas Engine Generator ,
Featured Products
Product Specifications For 50KW Natural Gas/Biogas Generator
Gas treatment equipment
Product Specifications For 100KW Biomass Gas Generator
Product Specifications For 260KW Biomass Gas Generator
Product Specifications For 400KW Biomass Gas Generator
Product Specifications For 280KW LPG Gas Generator
product specifications for 50KW LPG gas generator
Product Specifications For 150KW LPG Gas Generator
Factory Direct 1000KW Natural Gas / Biogas Generator Specs for Maximum Efficiency
Product Specifications For 30 KW Natural Gas / Biogas Generator
Contact us
Please feel free to give your inquiry in the form below We will reply you in 24 hours
Hot Category
China Power Generator
150 Kw Generator Lpg
100 Kw Biogas Generator
75 Kw Generator Biogas
1 Mw Biomass Power Plant Cost
Copyright © 2021 Weifang Naipute Gas Genset Co., Ltd. Sitemap
Top
