URL: https://www.nptgasgenset.com/product/product-specifications-for-100kw-natural-gas-biogas-generator/
Accessed: 2026-11-14

Buy High-Quality 100KW Natural Gas/Biogas Generator - Made In Our Factory!
Home
Products
Biomass Gas Generator
LPG Gas Generator
Natural Gas / Biogas Generator
Optional Accessories
Silent / Container Type Gas Generator Set
View All Products
News
Blog
Contact us
About us
About Us
Why Choose Us
Our Team
Our Service
NAIPUTE
Home
Products
Biomass Gas Generator
LPG Gas Generator
Natural Gas / Biogas Generator
Optional Accessories
Silent / Container Type Gas Generator Set
View All Products
News
Blog
Contact us
About us
About Us
Why Choose Us
Our Team
Our Service
Home
Products
Product Specifications For 100KW Natural Gas / Biogas Generator
Product Specifications For 100KW Natural Gas / Biogas Generator
This series of products are the company's main products. The engine adopts Guangxi Yuchai series gas engine, which is a domestic well-known internal combustion engine manufacturer. All gas engines are designed and developed in accordance with the use of various combustible gases in combination with NaiPuTe company. The product power covers 50-1000kw, with high horsepower, high torque, wide power coverage, high reliability, low gas consumption, low noise, suitable for use It has the advantages of strong usability.
send email to us
Products Details
Generator Set Specifications
| Genset Model | 100GFT
| Structure | integrated
| Exciting Method | AVR Brushless
| Rated Power ( kW/kVA ) | 100/125
| Rated Current ( A ) | 180
| Rated Voltage ( V ) | 230/400
| Rated Frequency ( Hz ) | 50/60
| Rated Power Factor | 0.8 LAG
| No Load Voltage Range | 95% ~ 105%
| Stable Voltage Regulation Rate | ≤±1%
| Instantaneous Voltage Regulation Rate | ≤-15% ~ +20%
| Voltage Recover Time | ≤3 S
| Voltage Fluctuation Rate | ≤±0.5%
| Instantaneous Frequency Regulation Rate | ≤±10%
| Frequency Stabilization Time | ≤5 S
| Line-voltage Waveform Sinusoidal Distortion Rate | ≤2.5%
| Overall Dimension ( L*W*H ) ( mm ) | 2650*950*1650
| Net Weight ( kg ) | 1680
| Noise dB ( A ) | ＜93
| Overhaul Cycle ( h ) | 25000
Engine Specifications
| Model | NY78D12TL ( AVL Technology )
| Type | Inline, 4 strokes, electric control ignition, turbocharged and inter-cooled, pre-mixed lean burn
| Cylinder Number | 6
| Bore*Stroke ( mm ) | 112*132
| Total Displacement ( L ) | 7.803
| Rated Power ( kW ) | 120
| Rated Speed ( r/min ) | 1500/1800
| Fuel Type | Natural gas/ Biogas
| Oil (L) | 21
Control Panel
| Model | 100KZY, NPT brand
| Display Type | Multi-function LCD display
| Control Module | HGM9320 or HGM9510, Smartgen brand
| Operation Language | English
Alternator
| Model | XN274DS
| Brand | XN ( Xingnuo )
| Shaft | Single bearing
| Rated Power ( kW/kVA ) | 100/125
| Enclosure Protection | IP23
| Efficiency ( % ) | 90.3
Product Features
This series of products are the company's main products. The engine adopts Guangxi Yuchai series gas engine, which is a domestic well-known internal combustion engine manufacturer. All gas engines are designed and developed in accordance with the use of various combustible gases in combination with NaiPuTe company. The product power covers 50-1000kw, with high horsepower, high torque, wide power coverage, high reliability, low gas consumption, low noise, suitable for use It has the advantages of strong usability.
Product Configuration Selection
Engine ignition mode: Woodward, Altronic, motortech ignition system
Engine speed control mode: Woodward, HEINZMANN, etc
Unit control module: Zhongzhi controller, deepsea, COMAP, etc
Starting mode: electric starting
Noise level: < 105dB (a)
Overhaul cycle: 20000h
Generator type: pure copper brushless, automatic voltage regulation
Product type: fan water tank type, sea fresh water type, waste heat recovery type, etc
Operation mode: grid connection / parallel operation / islanding / automatic control, etc
Previous: Product Specifications For 100KW Biomass Gas Generator
Next: Product Specifications For 30 KW Natural Gas / Biogas Generator
Methane Electric Generator ,
Installing A Natural Gas Generator ,
Gas Generator For Sale ,
China Nitrogen Machine ,
30 Kw Generator Gas Price ,
China 60kVA Deutz Biogas Generator ,
150kw Biomass Generator ,
Best Propane Gas Generator ,
Lpg Generator ,
Wood Gas Generator ,
Featured Products
Product Specifications For 150KW LPG Gas Generator
High cyclone fan
product specifications for 500KWnatural gas / biogas generator
Product Specifications For 50KW Natural Gas/Biogas Generator
Factory-direct 50KW LPG Gas Generator with Top Specs
Product Specifications For 400KW Biomass Gas Generator
Product Specifications For 30KW Biomass Gas Generator
Product Specifications For 10 Kw LPG Gas Generator
Product Specifications For 100KW Biomass Gas Generator
Product Specifications For 30 KW Natural Gas / Biogas Generator
Contact us
Please feel free to give your inquiry in the form below We will reply you in 24 hours
Hot Category
China Genset
A Gas Generator
Hazardous gas removal units
Power Generator Biomass
Best Natural Gas Backup Generator
Copyright © 2021 Weifang Naipute Gas Genset Co., Ltd. Sitemap
Top
