URL: https://www.nptgasgenset.com/product/product-specifications-for-160kw-natural-gas-biogas-generator/
Accessed: 2026-11-14

Power Up With Our 160KW Natural Gas/Biogas Generator - Factory Direct!
Home
Products
Biomass Gas Generator
LPG Gas Generator
Natural Gas / Biogas Generator
Optional Accessories
Silent / Container Type Gas Generator Set
View All Products
News
Blog
Contact us
About us
About Us
Why Choose Us
Our Team
Our Service
NAIPUTE
Home
Products
Biomass Gas Generator
LPG Gas Generator
Natural Gas / Biogas Generator
Optional Accessories
Silent / Container Type Gas Generator Set
View All Products
News
Blog
Contact us
About us
About Us
Why Choose Us
Our Team
Our Service
Home
Products
product specifications for 160KW natural gas / biogas generator
product specifications for 160KW natural gas / biogas generator
The gas generator adopts the base gas engine of HuaBei diesel engine factory, which is authorized by DEUTZ. The engine is German technology. Engine’s gas mixture system,ignition and control system are independently matched and optimized by NPT, which are reliable and durable.
send email to us
Products Details
Generator Set Specifications
| Genset Model | 160GFT
| Structure | integrated
| Exciting Method | AVR Brushless
| Rated Power ( kW/kVA ) | 160/200
| Rated Current ( A ) | 288
| Rated Voltage ( V ) | 230/400
| Rated Frequency ( Hz ) | 50/60
| Rated Power Factor | 0.8 LAG
| No Load Voltage Range | 95% ~ 105%
| Stable Voltage Regulation Rate | ≤±1%
| Instantaneous Voltage Regulation Rate | ≤-15% ~ +20%
| Voltage Recover Time | ≤3 S
| Voltage Fluctuation Rate | ≤±0.5%
| Instantaneous Frequency Regulation Rate | ≤±10%
| Frequency Stabilization Time | ≤5 S
| Line-voltage Waveform Sinusoidal Distortion Rate | ≤2.5%
| Overall Dimension ( L*W*H ) ( mm ) | 3400*1300*1800
| Net Weight ( kg ) | 2560
| Noise dB ( A ) | ＜93
| Overhaul Cycle ( h ) | 25000
Engine Specifications
| Model | ND119D18TL ( Deutz Technology )
| Type | V-type, 4 strokes, electric control ignition, turbocharged and inter-cooled, pre-mixed lean burn
| Cylinder Number | 6
| Bore*Stroke ( mm ) | 132*145
| Total Displacement ( L ) | 11.906
| Rated Power ( kW ) | 180
| Rated Speed ( r/min ) | 1500/1800
| Fuel Type | Natural gas/Biogas
| Oil (L) | 48
Control Panel
| Model | 160KZY, NPT brand
| Display Type | Multi-function LCD display
| Control Module | HGM9320 or HGM9510, Smartgen brand
| Operation Language | English
Alternator
| Model | XN274H
| Brand | XN ( Xingnuo )
| Shaft | Single bearing
| Rated Power ( kW/kVA ) | 160/200
| Enclosure Protection | IP23
| Efficiency ( % ) | 93.3
Product Features
The gas generator adopts the base gas engine of HuaBei diesel engine factory, which is authorized by DEUTZ. The engine is German technology.
Engine’s gas mixture system,ignition and control system are independently matched and optimized by NPT, which are reliable and durable.
The product has excellent performance, mature and reliable performance and high popularity. The product has the advantages of good starting performance, sufficient power, low noise, stable operation and strong reliability. It is also widely used in biogas, natural gas and other industries.
Product Configuration Selection
1.Engine ignition mode: NPT ECU single cylinder independent ignition, Woodward, ALTRONIC, MOTORTECH ignition system.
2.Engine speed control mode: GAC electronic control, Woodward, etc.
3.Gas generator control module: Smartgen controller, DEEPSEA, COMAP, etc.
4.Starting mode: electric starting.
5.Noise level: < 92dB (A)
6.Overhaul cycle: 20000h
7.Generator type: pure copper brush-less, automatic voltage regulation
8.Cooling type: Radiator with cooling fan,double circuit water heat exchanger, exhaust heat recovery system,etc.
9.Operation mode: grid connection / self starting / islanding etc.
Previous: product specifications for 30KW LPG gas generator
Next: Product Specifications For 100KW Natural Gas / Biogas Generator
800kw Biomass Generator ,
Natural Gas Generators China ,
Biomass Power Plant Equipment ,
500kw Biogas Generator Price ,
Gasification Generator ,
Gas Genset ,
Biogas Generator Buy ,
360 Kw Biogas Generator ,
China CHP Generator ,
50kw Biogas Generator Price ,
Featured Products
Product Specifications For 30 KW Natural Gas / Biogas Generator
Product Specifications For 50KW Natural Gas/Biogas Generator
product specifications for 500KWnatural gas / biogas generator
Product Specifications For 260KW Biomass Gas Generator
Power your business with a 160KW natural gas/biogas generator from our factory!
Product Specifications For 150KW LPG Gas Generator
Product Specifications For 100KW LPG Gas Generator
Silent & Container Type Gas Generator Set
product specifications for 30KW LPG gas generator
Product Specifications For 100KW Natural Gas / Biogas Generator
Contact us
Please feel free to give your inquiry in the form below We will reply you in 24 hours
Hot Category
Horizontal Steam Generator
Commercial Generator 10kw Natural Gas
20kva Silent Generator
500kw Biogas Generator Price
400kw Gas Generator
Copyright © 2021 Weifang Naipute Gas Genset Co., Ltd. Sitemap
Top
