URL: https://www.nptgasgenset.com/product/product-specifications-for-200kw-natural-gas-biogas-generator/
Accessed: 2026-11-14

200KW Natural Gas / Biogas Generator | Factory Direct Prices
Home
Products
Biomass Gas Generator
LPG Gas Generator
Natural Gas / Biogas Generator
Optional Accessories
Silent / Container Type Gas Generator Set
View All Products
News
Blog
Contact us
About us
About Us
Why Choose Us
Our Team
Our Service
NAIPUTE
Home
Products
Biomass Gas Generator
LPG Gas Generator
Natural Gas / Biogas Generator
Optional Accessories
Silent / Container Type Gas Generator Set
View All Products
News
Blog
Contact us
About us
About Us
Why Choose Us
Our Team
Our Service
Home
Products
Product Specifications For 200KW Natural Gas / Biogas Generator
Product Specifications For 200KW Natural Gas / Biogas Generator
The engine of this series of products uses Guangxi Yuchai base gas engine, which is a well-known internal combustion engine manufacturer in China. The gas engine is optimized and improved together with NPT Company. Engine’s gas mixture system, ignition and control system are independently matched and optimized by NPT, which are reliable and durable.
send email to us
Products Details
Generator Set Specifications
| Genset Model | 200GFT
| Structure | integrated
| Exciting Method | AVR Brushless
| Rated Power ( kW/kVA ) | 200/250
| Rated Current ( A ) | 360
| Rated Voltage ( V ) | 230/400
| Rated Frequency ( Hz ) | 50/60
| Rated Power Factor | 0.8 LAG
| No Load Voltage Range | 95% ~ 105%
| Stable Voltage Regulation Rate | ≤±1%
| Instantaneous Voltage Regulation Rate | ≤-15% ~ +20%
| Voltage Recover Time | ≤3 S
| Voltage Fluctuation Rate | ≤±0.5%
| Instantaneous Frequency Regulation Rate | ≤±10%
| Frequency Stabilization Time | ≤5 S
| Line-voltage Waveform Sinusoidal Distortion Rate | ≤2.5%
| Overall Dimension ( L*W*H ) ( mm ) | 3250*1300*2000
| Net Weight ( kg ) | 3390
| Noise dB ( A ) | ＜93
| Overhaul Cycle ( h ) | 25000
Engine Specifications
| Model | NY129D22TL
| Type | V-type, 4 strokes, electric control ignition, pre-mixed mixed stoichiometry burn, natural aspiration
| Cylinder Number | 6
| Bore*Stroke ( mm ) | 129*165
| Total Displacement ( L ) | 19.597
| Rated Power ( kW ) | 220
| Rated Speed ( r/min ) | 1500/1800
| Fuel Type | Natural gas/ Biogas
| Oil (L) | 32
Control Panel
| Model | 200KZY, NPT brand
| Display Type | Multi-function LCD display
| Control Module | HGM9320 or HGM9510, Smartgen brand
| Operation Language | English
Alternator
| Model | XN4C
| Brand | XN ( Xingnuo )
| Shaft | Single bearing
| Rated Power ( kW/kVA ) | 200/250
| Enclosure Protection | IP23
| Efficiency ( % ) | 92.5
Product Features
The engine of this series of products uses Guangxi Yuchai base gas engine, which is a well-known internal combustion engine manufacturer in China. The gas engine is optimized and improved together with NPT Company.
Engine’s gas mixture system, ignition and control system are independently matched and optimized by NPT, which are reliable and durable.
This series of power cover 50 to 1000 kW, the product has the advantages of large horsepower, large torque, wide power coverage, high reliability, low gas consumption, low noise, strong applicability and so on.
Product Configuration Selection
Engine ignition mode: WOODWARD, ALTRONIC.MOTORTECH ignition system.
Engine speed control mode: Woodward, HEINZMANN, etc.
Unit control module: Smartgen controller, DEEPSEA
Starting mode: electric starting
Noise level: < 105dB (a)
Overhaul cycle: 20000h
Generator type: pure copper brushless, automatic voltage regulation
Product type: fan water tank type, sea fresh water type, waste heat recovery type, etc
Operation mode: grid connection / parallel operation / islanding / automatic control, etc
Features of NPT Production
Advanced 1.Based on NPT more than 20 years experience and database of Developing gas engine.
2.Original engine base on AVL developed .
3.Adopted four valves each cylinder and many other new technology of ICE.
4.Adopted advanced performance simulation and multiple patents with gas engine.
5.Woodword advanced control system application.
6.Easy operation, press one key for all.
Previous: Product Specifications For 100KW LPG Gas Generator
Next: product specifications for 30KW LPG gas generator
Power Generator ,
30 Kw Generator Biogas ,
Biogas Generator Australia ,
Biomass Electricity Production ,
China 10 Kw Generator Permanent Magnet Water Turbine ,
12000 Watt Generator Natural Gas ,
Wood Burning Electricity Generator ,
Wood Gas Generator Plans ,
200kw Biomass Generator ,
Biogas Cogeneration Generator ,
Featured Products
High-Quality 50KW LPG Gas Generators Direct from the Factory
Product Specifications For 50KW Natural Gas/Biogas Generator
product specifications for 500KWnatural gas / biogas generator
10KW Biomass Gas Generator - High-Quality Specifications from Leading Factory
Product Specifications For 300KW Natural Gas / Biogas Generator
Product Specifications For 800KW Biomass Gas Generator
product specifications for 160KW natural gas / biogas generator
High cyclone fan
Product Specifications For 100KW LPG Gas Generator
product specifications for 30KW LPG gas generator
Contact us
Please feel free to give your inquiry in the form below We will reply you in 24 hours
Hot Category
Lpg Generator Price
kw biogas generator features
Biogas Generator 400kw Chp
Eco-Friendly Generator
Biogas Generator For Sale In Kenya
Copyright © 2021 Weifang Naipute Gas Genset Co., Ltd. Sitemap
Top
