URL: https://www.nptgasgenset.com/product/product-specifications-for-300kw-natural-gas-biogas-generator/
Accessed: 2026-11-14

Factory-direct 300KW Natural Gas / Biogas Generator | High-performance Specs
Home
Products
Biomass Gas Generator
LPG Gas Generator
Natural Gas / Biogas Generator
Optional Accessories
Silent / Container Type Gas Generator Set
View All Products
News
Blog
Contact us
About us
About Us
Why Choose Us
Our Team
Our Service
NAIPUTE
Home
Products
Biomass Gas Generator
LPG Gas Generator
Natural Gas / Biogas Generator
Optional Accessories
Silent / Container Type Gas Generator Set
View All Products
News
Blog
Contact us
About us
About Us
Why Choose Us
Our Team
Our Service
Home
Products
Product Specifications For 300KW Natural Gas / Biogas Generator
Product Specifications For 300KW Natural Gas / Biogas Generator
The engine of this series of products uses Guangxi Yuchai base gas engine, which is a well-known internal combustion engine manufacturer in China. The gas engine is optimized and improved together with NPT Company. Engine’s gas mixture system, ignition and control system are independently matched and optimized by NPT, which are reliable and durable.
send email to us
Products Details
Generator Set Specifications
| Genset Model | 300GFT
| Structure | integrated
| Exciting Method | AVR Brushless
| Rated Power ( kW/kVA ) | 300/375
| Rated Current ( A ) | 540
| Rated Voltage ( V ) | 230/400
| Rated Frequency ( Hz ) | 50/60
| Rated Power Factor | 0.8 LAG
| No Load Voltage Range | 95% ~ 105%
| Stable Voltage Regulation Rate | ≤±1%
| Instantaneous Voltage Regulation Rate | ≤-15% ~ +20%
| Voltage Recover Time | ≤3 S
| Voltage Fluctuation Rate | ≤±0.5%
| Instantaneous Frequency Regulation Rate | ≤±10%
| Frequency Stabilization Time | ≤5 S
| Line-voltage Waveform Sinusoidal Distortion Rate | ≤2.5%
| Overall Dimension ( L*W*H ) ( mm ) | 3850*1900*2080
| Net Weight ( kg ) | 4830
| Noise dB ( A ) | ＜93
| Overhaul Cycle ( h ) | 25000
Engine Specifications
| Model | NY196D35TL ( AVL Technology )
| Type | Inline, 4 strokes, electric control ignition, turbocharged and intercooled, pre-mixed lean burn
| Cylinder Number | 6
| Bore*Stroke ( mm ) | 152*180
| Total Displacement ( L ) | 19.597
| Rated Power ( kW ) | 350
| Rated Speed ( r/min ) | 1500/1800
| Fuel Type | Natural gas/Biogas
| Oil (L) | 52
Control Panel
| Model | 300KZY, NPT brand
| Display Type | Multi-function LCD display
| Control Module | HGM9320 or HGM9510, Smartgen brand
| Operation Language | English
Alternator
| Model | XN4F
| Brand | XN ( Xingnuo )
| Shaft | Single bearing
| Rated Power ( kW/kVA ) | 300/375
| Enclosure Protection | IP23
| Efficiency ( % ) | 93.1
CHP(steam type) System Process Schematic Diagram
Thermal power plants (including thermal power plants that use fissile materials or burn coal, oil or natural gas) and general heat engines do not convert all thermal energy into electrical energy. In most heat engines, slightly more than half of the heat is lost as excess heat (see: the second law of thermodynamics and Carnot's theorem). By capturing the excess heat, combined heat and power (CHP) uses the heat wasted in conventional power plants. For the best conventional power plants, it has the potential to achieve thermal efficiency of up to 80%. This means that less fuel can be consumed and the same amount of useful energy can be produced.
Previous: Product Specifications For 300KW Natural Gas / Biogas Generator
Next: product specifications for 160KW natural gas / biogas generator
10 Kw Biogas Generator Price ,
Bioenergy Generator Specifications. ,
30 Kw Generator Natural Gas ,
Wood Gas Generator China Factory ,
China Soundproof Generator ,
China Dual Fuel (Gasoline&Natural Gas) Generator ,
Gas Generator ,
Satisfactory Gas Generator ,
A Gas Generator ,
Gas Fired Generator ,
Featured Products
product specifications for 50KW LPG gas generator
Get Reliable 350KW Natural Gas/Biogas Generators from Factory - Product Specifications Included!
Product Specifications For 100KW Natural Gas / Biogas Generator
Product Specifications For 100KW LPG Gas Generator
Product Specifications For 350KW Natural Gas / Biogas Generator
Product Specifications For 150KW LPG Gas Generator
Product Specifications For 10KW Biomass Gas Generator
Factory Direct 1000KW Natural Gas / Biogas Generator Specs for Maximum Efficiency
Product Specifications For 300KW Natural Gas / Biogas Generator
product specifications for 160KW natural gas / biogas generator
Contact us
Please feel free to give your inquiry in the form below We will reply you in 24 hours
Hot Category
25 Kva Silent Generator
Industrial Natural Gas Generators
10kw Natural Gas Generator
150kw Gas Generator
Dual Fuel Ng LPG Generator
Copyright © 2021 Weifang Naipute Gas Genset Co., Ltd. Sitemap
Top
