URL: https://www.nptgasgenset.com/product/product-specifications-for-500kwnatural-gas-biogas-generator/
Accessed: 2026-11-14

500KW Natural Gas/Biogas Generators | Factory Direct Prices
Home
Products
Biomass Gas Generator
LPG Gas Generator
Natural Gas / Biogas Generator
Optional Accessories
Silent / Container Type Gas Generator Set
View All Products
News
Blog
Contact us
About us
About Us
Why Choose Us
Our Team
Our Service
NAIPUTE
Home
Products
Biomass Gas Generator
LPG Gas Generator
Natural Gas / Biogas Generator
Optional Accessories
Silent / Container Type Gas Generator Set
View All Products
News
Blog
Contact us
About us
About Us
Why Choose Us
Our Team
Our Service
Home
Products
product specifications for 500KWnatural gas / biogas generator
product specifications for 500KWnatural gas / biogas generator
The engine of this series of products uses Guangxi Yuchai base gas engine, which is a well-known internal combustion engine manufacturer in China. The gas engine is optimized and improved together with NPT Company. Engine’s gas mixture system, ignition and control system are independently matched and optimized by NPT, which are reliable and durable.
send email to us
Products Details
Generator Set Specifications
| Genset Model | 500GFT
| Structure | integrated
| Exciting Method | AVR Brushless
| Rated Power ( kW/kVA ) | 500/625
| Rated Current ( A ) | 900
| Rated Voltage ( V ) | 230/400
| Rated Frequency ( Hz ) | 50/60
| Rated Power Factor | 0.8 LAG
| No Load Voltage Range | 95% ~ 105%
| Stable Voltage Regulation Rate | ≤±1%
| Instantaneous Voltage Regulation Rate | ≤-15% ~ +20%
| Voltage Recover Time | ≤3 S
| Voltage Fluctuation Rate | ≤±0.5%
| Instantaneous Frequency Regulation Rate | ≤±10%
| Frequency Stabilization Time | ≤5 S
| Line-voltage Waveform Sinusoidal Distortion Rate | ≤2.5%
| Overall Dimension ( L*W*H ) ( mm ) | 5400*2250*2540
| Net Weight ( kg ) | 8400
| Noise dB ( A ) | ＜93
| Overhaul Cycle ( h ) | 25000
Engine Specifications
| Model | NY396D55TL ( AVL Technology )
| Type | Inline, 4 strokes, electric control ignition, turbocharged and intercooled, pre-mixed lean burn
| Cylinder Number | 6
| Bore*Stroke ( mm ) | 200*210
| Total Displacement ( L ) | 39.584
| Rated Power ( kW ) | 550
| Rated Speed ( r/min ) | 1500/1800
| Fuel Type | Natural gas/ Biogas
| Oil (L) | 170
Control Panel
| Model | 500KZY, NPT brand
| Display Type | Multi-function LCD display
| Control Module | HGM9320 or HGM9510, Smartgen brand
| Operation Language | English
Alternator
| Model | XN5FS
| Brand | XN ( Xingnuo )
| Shaft | Single bearing
| Rated Power ( kW/kVA ) | 500/625
| Enclosure Protection | IP23
| Efficiency ( % ) | 94.6
Our Services
Lifetime
According to product design and end users' years experience, strictly following our operation manual and make gen-set load under 85% of prime power, we guarantee the major overhaul terminal more than 15000 hours, and lifetime is over 20 years.
After Service
12 months or 1500 running hours warranty covering all manufacturing defects (whichever comes first)since leaving China port, our company provides free easily-damaged parts for the faults caused by the quality of products or raw material, but exclude the damageable parts of engine due to customer's incorrect man-made operation. After expiration, our company provides spare parts with cost for maintenance forever.
Multi Machine Parallel / Grid ConneNcted Monitoring System Example Diagram
Previous: Product Specifications For 150KW Biomass Gas Generator
Next: Product Specifications For 280KW LPG Gas Generator
Biogas Electricity Generator Price ,
Best Cheap Silent Generator ,
Natural Gas Fired Generator ,
80 Kw Generator Lpg ,
Biogas Electricity Generator ,
Biomass Gasifier Power Plant ,
150 Kw Gas Generator ,
Natural Gas Generator Reviews ,
1000kw Natural Gas Generator ,
Top Gas Generators ,
Featured Products
Power your business with a 160KW natural gas/biogas generator from our factory!
Product Specifications For 30 KW Natural Gas / Biogas Generator
10KW Biomass Gas Generator | Factory Direct Supplier
product specifications for 160KW natural gas / biogas generator
Get Reliable 350KW Natural Gas/Biogas Generators from Factory - Product Specifications Included!
Factory Direct 1000KW Natural Gas / Biogas Generator Specs for Maximum Efficiency
Product Specifications For 10 Kw Natural Gas / Biogas Generator
10KW Biomass Gas Generator - High-Quality Specifications from Leading Factory
Product Specifications For 150KW Biomass Gas Generator
Product Specifications For 280KW LPG Gas Generator
Contact us
Please feel free to give your inquiry in the form below We will reply you in 24 hours
Hot Category
Wood Gas Generator
Best Biogas Generator
Biogas Power Station
Best Silent Generator
180 Kw Biogas Generator
Copyright © 2021 Weifang Naipute Gas Genset Co., Ltd. Sitemap
Top
