URL: https://www.nptgasgenset.com/product/product-specifications-for-30kw-biomass-gas-generator/
Accessed: 2026-11-14

Powering Sustainability: 30KW Biomass Gas Generator Specs | Factory Direct Deals
Home
Products
Biomass Gas Generator
LPG Gas Generator
Natural Gas / Biogas Generator
Optional Accessories
Silent / Container Type Gas Generator Set
View All Products
News
Blog
Contact us
About us
About Us
Why Choose Us
Our Team
Our Service
NAIPUTE
Home
Products
Biomass Gas Generator
LPG Gas Generator
Natural Gas / Biogas Generator
Optional Accessories
Silent / Container Type Gas Generator Set
View All Products
News
Blog
Contact us
About us
About Us
Why Choose Us
Our Team
Our Service
Home
Products
Product Specifications For 30KW Biomass Gas Generator
Product Specifications For 30KW Biomass Gas Generator
Ignition mode: NPT ECU single cylinder independent ignition Control mode: American GAC electronic control Starting mode: electric starting Noise level: <90dB(A) Overhaul cycle: 20000h
send email to us
Products Details
Generator Set Specifications
| Genset Model | 30GFT
| Structure | integrated
| Exciting Method | AVR Brushless
| Rated Power ( kW/kVA ) | 30/37.5
| Rated Current ( A ) | 54
| Rated Voltage ( V ) | 230/400
| Rated Frequency ( Hz ) | 50/60
| Rated Power Factor | 0.8 LAG
| No Load Voltage Range | 95% ~ 105%
| Stable Voltage Regulation Rate | ≤±1%
| Instantaneous Voltage Regulation Rate | ≤-15% ~ +20%
| Voltage Recover Time | ≤3 S
| Voltage Fluctuation Rate | ≤±0.5%
| Instantaneous Frequency Regulation Rate | ≤±10%
| Frequency Stabilization Time | ≤5 S
| Line-voltage Waveform Sinusoidal Distortion Rate | ≤2.5%
| Overall Dimension ( L*W*H ) ( mm ) | 1900*900*1400
| Net Weight ( kg ) | 920
| Noise dB ( A ) | ＜93
| Overhaul Cycle ( h ) | 20000
Engine Specifications
| Model | NW52D4 ( Ricardo Technology )
| Type | Inline, 4 strokes, electric control ignition, pre-mixed stoichiometry burn, natural aspiration
| Cylinder Number | 4
| Bore*Stroke ( mm ) | 110*135
| Total Displacement ( L ) | 5.132
| Rated Power ( kW ) | 40
| Rated Speed ( r/min ) | 1500/1800
| Fuel Type | Biomass gas
| Oil (L) | 7
Control Panel
| Model | 30KZY, NPT brand
| Display Type | Multi-function LCD display
| Control Module | HGM9320 or HGM9510, Smartgen brand
| Operation Language | English
Alternator
| Model | XN184H
| Brand | XN ( Xingnuo )
| Shaft | Single bearing
| Rated Power ( kW/kVA ) | 30/37.5
| Enclosure Protection | IP23
| Efficiency ( % ) | 86.6
CHP(steam type) System Process Schematic Diagram
Cogeneration is most effective when the heat can be used on-site or very close; but when the heat must be transported over a long distance, the overall efficiency is reduced: this requires highly insulated pipes, which are expensive and inefficient; and Electricity can be transmitted along relatively simple wires, and can be transmitted over longer distances for the same energy loss.
Previous: Product Specifications For 100KW Biomass Gas Generator
Next: Product Specifications For 300KW Natural Gas / Biogas Generator
China Home Standby Generator ,
Biomass Power Generator ,
Best Propane Gas Generator ,
Biogas Generator 400kw Chp ,
Biomass Gasification System Specifications ,
300kw Gas Generator ,
Steam Generator Price ,
350 Kw Biogas Generator ,
Silent Biogas Generator ,
30 Kw Biomass Generator ,
Featured Products
Factory-direct 50KW LPG Gas Generator with Top Specs
High-Quality 50KW LPG Gas Generators Direct from the Factory
Product Specifications For 150KW LPG Gas Generator
Product Specifications For 350KW Natural Gas / Biogas Generator
Factory-direct Gas Treatment Equipment for Efficient Fuel Performance
Product Specifications For 10 Kw Natural Gas / Biogas Generator
Product Specifications For 400KW Biomass Gas Generator
Product Specifications For 280KW LPG Gas Generator
Product Specifications For 100KW Biomass Gas Generator
Product Specifications For 300KW Natural Gas / Biogas Generator
Contact us
Please feel free to give your inquiry in the form below We will reply you in 24 hours
Hot Category
Average Cost Of Natural Gas Generator
Natural Gas Generator 1mw
20000w Lpg Generator
Oxy-Hydrogen Gas Generator
Gas Engine Generator
Copyright © 2021 Weifang Naipute Gas Genset Co., Ltd. Sitemap
Top
