URL: https://www.nptgasgenset.com/product/product-specifications-for-200kw-biomass-gas-generator/
Accessed: 2026-11-14

Efficient 200KW Biomass Gas Generator | Factory Direct Pricing
Home
Products
Biomass Gas Generator
LPG Gas Generator
Natural Gas / Biogas Generator
Optional Accessories
Silent / Container Type Gas Generator Set
View All Products
News
Blog
Contact us
About us
About Us
Why Choose Us
Our Team
Our Service
NAIPUTE
Home
Products
Biomass Gas Generator
LPG Gas Generator
Natural Gas / Biogas Generator
Optional Accessories
Silent / Container Type Gas Generator Set
View All Products
News
Blog
Contact us
About us
About Us
Why Choose Us
Our Team
Our Service
Home
Products
Product Specifications For 200KW Biomass Gas Generator
Product Specifications For 200KW Biomass Gas Generator
The engine of this series of products uses Guangxi Yuchai base gas engine, which is a well-known internal combustion engine manufacturer in China. The gas engine is optimized and improved together with NPT Company. Engine’s gas mixture system, ignition and control system are independently matched and optimized by NPT, which are reliable and durable.
send email to us
Products Details
Generator Set Specifications
| Genset Model | 200GFT - J2
| Structure | integrated
| Exciting Method | AVR Brushless
| Rated Power ( kW/kVA ) | 200/250
| Rated Current ( A ) | 360
| Rated Voltage ( V ) | 230/400
| Rated Frequency ( Hz ) | 50/60
| Rated Power Factor | 0.8 LAG
| No Load Voltage Range | 95% ~ 105%
| Stable Voltage Regulation Rate | ≤±1%
| Instantaneous Voltage Regulation Rate | ≤-15% ~ +20%
| Voltage Recover Time | ≤3 S
| Voltage Fluctuation Rate | ≤±0.5%
| Instantaneous Frequency Regulation Rate | ≤±10%
| Frequency Stabilization Time | ≤5 S
| Line-voltage Waveform Sinusoidal Distortion Rate | ≤2.5%
| Overall Dimension ( L*W*H ) ( mm ) | 3850*1800*1990
| Net Weight ( kg ) | 3950
| Noise dB ( A ) | ＜93
| Overhaul Cycle ( h ) | 25000
Engine Specifications
| Model | NY163D23TL ( AVL Technology )
| Type | Inline, 4 strokes, electric control ignition, pre-mixed and turbocharged inter-cooled lean burn.
| Cylinder Number | 6
| Bore*Stroke ( mm ) | 145*165
| Total Displacement ( L ) | 16.348
| Rated Power ( kW ) | 230
| Rated Speed ( r/min ) | 1500/1800
| Fuel Type | Biomass gas
| Oil (L) | 52
Control Panel
| Model | 200KZY, NPT brand
| Display Type | Multi-function LCD display
| Control Module | HGM9320 or HGM9510, Smartgen brand
| Operation Language | English
Alternator
| Model | XN4C
| Brand | XN ( Xingnuo )
| Shaft | Single bearing
| Rated Power ( kW/kVA ) | 200/250
| Enclosure Protection | IP23
| Efficiency ( % ) | 92.5
Source Of Raw Materials
It can make full use of domestic garbage (old clothes, shoes and socks, leftovers, peels, moldy food, paper scraps, cigarette butts, etc.), waste plastics (discarded Rural plastic film, broken plastic greenhouse, waste plastic bags and plastic products that cannot be recycled, etc.), firewood, straw, rice husk, straw, rice husk, sawdust, shavings, cattle and sheep feces produced by breeding, weeds and brewing industry waste The waste mushroom bed can be used as raw material for gas production with low cost.
Previous: Product Specifications For 1000KW Natural Gas / Biogas Generator
Next: Silent & Container Type Gas Generator Set
80kw Biomass Generator ,
China Boiler ,
14kw Natural Gas Generator ,
150 Kw Gas Generator ,
Satisfactory Gas Generator ,
40 Kva Silent Generator Price ,
12000 Watt Natural Gas Generator ,
80 Kw Generator Lpg ,
Biomass power specifications ,
Natural Gas Standby Generator ,
Featured Products
Product Specifications For 150KW Biomass Gas Generator
Product Specifications For 100KW Natural Gas / Biogas Generator
Efficient 50KW Biomass Gas Generator | Factory Direct | High-Quality Spec
Product Specifications For 800KW Biomass Gas Generator
Product Specifications For 30 KW Natural Gas / Biogas Generator
10KW Biomass Gas Generator - High-Quality Specifications from Leading Factory
Exhaust gas heat exchanger specifications and models
Get Reliable 350KW Natural Gas/Biogas Generators from Factory - Product Specifications Included!
Product Specifications For 1000KW Natural Gas / Biogas Generator
Silent & Container Type Gas Generator Set
Contact us
Please feel free to give your inquiry in the form below We will reply you in 24 hours
Hot Category
1800 Rpm Natural Gas Generator
Natural Gas Power Generator
Lpg Generator China
10kw Biogas Electric Generator
14kw Natural Gas Generator
Copyright © 2021 Weifang Naipute Gas Genset Co., Ltd. Sitemap
Top
