URL: https://nannienergy.com/wp-content/uploads/2025/08/DGBXXC01400_Tier-II-Q12000.pdf
Accessed: 2026-11-14

                                                                        177WT50 - 262WT50 - 355WT50 - 50 Hz

                                                                        205WT60 - 310WT60 - 422WT60 - 60 Hz

MARINE GENERATOR                                                                                            3 Phase Diesel - Tier II

Q12000 Series                                                           General Characteristics

                                                                         Designed, Assembled and Tested by NANNI

                                                                         Standard arrangement with 2-bearing motor and

                                                                        alternator, connected by a clutch housing and resiliently

                                                                        supported on the support frame

                                                                         Common Rail Electronic Injection

                                                                         Integrated lubrication system with extraction pump

                                                                         Motor-integrated raw water cooling with pump, heat

                                                                        exchanger and expansion tank

                                                                         Control box with 3-meter cable for flexible installation in

                                                                        engine compartment

                                                                        Engine features

                                                                         MAN Engine Base - EPA Tier II - 50/60 Hz

                                                                         Cast-iron motor block

                                                                         Diesel engine 4 strokes, 6 cylinders, 12420 cm3

                                                                        [757,92 in3]

GENSET WEIGHT     &  DIMENSIONS                                          Gear driven valve train

                                                                         Common-rail fuel injection with high pressure pump.

Weight, kg [lbs]                          2400 [5291,09]                 Automatic preheating system

                                                                         Lifting eyelets

Length, mm [in.]                          3004 [118,26"]

Width, mm [in.]                           984 [38,74"]                  Generator features

Height, mm [in.]                          1549 [68,98"]                  Leroy Somer alternator

                                                                         Protection class: IP23

                                                                         Insulation class: H

                                                                         Voltage regulation

                                                                         Interference suppression

GENERATOR RATINGS                                                       Standard equipement

Genset            Volts     Phases        Amps per   kWe/kVA             Bipolar 24 Volts Electric system

                                          Phase      PRP                 Wet Exhaust

177WT50                                   317,54     176/220             Heat Exchanger

                                                                         Raw water Pump with neoprene rotor

262WT50        380-415      3             474,51     263/330             Safeguards on the main parameters

                                                                         Pressetting for paralleling system

355WT50                                   640,50     355/443

205WT60                                   321,62     205/256            Optional Equipement

310WT60        440-480-690  3             486,35     310/387             Pneumatic Air start

                                                                         Vessel-side cooling (HT and LT systems)

422WT60                                   662,07     422/527             Exhaust compensator and silencer

                                                                         Alternator heating

Cos Phi = 0,8                                                            Winding temperature sensors

PRP = Prime Running Power                                                Alternator repair kit (Diodes, AVR, Varistor)

                                                                         Set of alternator bearings

                                                                         Set of 2 filters (Air, Fuel, & Engine Oil)

                                                                         Warranty extension

POWER CLASS According to ISO 8528-1                                      System Commissioning

Prime Running Power - Unrestricted running time.     Time at full        Support & After Sales by NANNI

load ≤ 5500hrs/year. Load variation ≤ 75 % of rated  power. 10 %         Sound shield cabin

overload is allowed for 1hr every 12hrs.

                                                                   1/4
                                                                                         Q12000 Series

MARINE GENERATOR

PERFORMANCE DATA ENGINE 50 Hz                                ENGINE ELECTRICAL SYSTEM

Genset model                 177WT50 262WT50   355WT50       Battery recommended:                  2X 12 V/145 Ah / 800CCA

Rated Power 100% (kW)        190      280      375           Electrical Starter Motor:                     24 V/5,5 kW

Max Power 110% (kW)          209      308      413           Engine Alternator:                    Three phase 28 V/110 A

Speed (rpm)                  1500     1500     1500

Bore (mm)                    126      126      126           ALTERNATOR GENERAL          CHARACTERISTICS

Stroke (mm)                  166      166      166           Brand:                                        Leroy Somer

Displacement (liters)        12,42    12,42    12,42

Rated torque (Nm)            1210     1782     2387          Model type:                                       LSAM

Compression ratio            18:1     18:1     18:1          Insulation Class:                                 H

Mean effect pressure (bar)   12,24    18,04    24,16         Frequency:                                        50-60 Hz

Mean piston speed (m/s)      8,3      8,3      8,3           Standard protection:                              IP23

Lube cons max (g/h)          48       70       94            Voltage regulation:                               +/- 0,5 %

PERFORMANCE DATA ENGINE 60 Hz                                FUEL    CONSUMPTION vs.     LOAD [l/h] 50     Hz

Genset model                 205WT60  310WT60  422WT60       50 Hz              177WT50  262WT50               355WT50

Rated Power 100% (kW)        220      330      455           25%                  n/a              52,52            49,4

Max Power 110% (kW)          242      363      490           50%                  49,62            46,94       44,60

Speed (rpm)                  1800     1800     1800          75%                  47,83            45,82       44,70

Bore (mm)                    126      126      126           100%                 46,94            45,15       44,70

Stroke (mm)                  166      166      166           110%                 46,94            45,15       44,70

Displacement (liters)        12,42    12,42    12,42

Rated torque (Nm)            1167     1751     2361          FUEL    CONSUMPTION vs.     LOAD [Grams/h] 50 Hz*

Compression ratio            18:1     18:1     18:1

Mean effect pressure (bar)   11,81    17,71    23,89

Mean piston speed (m/s)      9,96     9,96     9,96

Lube cons max (g/h)          55       83       111

COMBUSTION PARAMETERS ENGINE 50 Hz

Genset model                 177WT50 262WT50   355WT50

Intake air temp (°C)         45       45       45

Intake air vacuum (mbar)     30/60    30/60    30/60

Intake volume flow (m3/h)    710      990      1350

Air temp before cooler (°C)  115      160      176                   177WT50             262WT50           355WT50

Air temp after cooler (°C)   37       40       43

Exhaust gas temp (°C)        548      562      548

Exhaust gas vol flow (m3/h)  2010     2830     3800

Exhaust gas mas flow (kg/h)  845      1160     1580          FUEL   CONSUMPTION          vs. LOAD  [Grams/h] 60 Hz*

Exhaust bck pressure (mbar)  20/80    20/80    20/80

COMBUSTION PARAMETERS ENGINE 60 Hz

Genset model                 205WT60 310WT60   422WT60

Intake air temp (°C)         45       45       45

Intake air vacuum (mbar)     30/60    30/60    30/60

Intake volume flow (m3/h)    960      1390     1620

Air temp before cooler (°C)  153      196      184

Air temp after cooler (°C)   38       41       43

Exhaust gas temp (°C)        486      475      540                205WT50                310WT50           422WT50

Exhaust gas vol flow (m3/h)  2510     3520     4510

Exhaust gas mas flow (kg/h)  1130     1630     1910

Exhaust bck pressure (mbar)  20/80    20/80    20/80         *Regarding Diesel fuel density of 850 kg/m3.

                                                        2/4
                                                                                                    Q12000 Series

MARINE GENERATOR

ADVANCED DIGITAL CONTROL PANEL                                     ACCESSORIES

 Marine certified hardware                                        Siphon break

 Resilience to marine environment                                  Siphon break is mandatory on Gensets installed below the

 Genset controller for stand-by and prime-power                   vessel waterline. This device prevents direct siphoning of

 All-in-one intuitive & powerful PC tool for configuration/       seawater into the engine via exhaust line.

monitoring/control, locally or remotely                             To this, provision is made at the bottom of the genset to fit

 Easy to install, configure and use                               inlet and outlet hoses lines.

                                                                   Output power protection

                                                                    A heavy duty circuit breaker [C.E & U.L approved], protects

                                                                   the generator against extreme and adverse external

                                                                   overloads.

                                                                   Fuel prefilter

                                                                    Fuel pre-filter and/or fuel-water separators are highly

                                                                   recommended in view to avoid consequences of depleted

                                                                   or not complying fuel.

KEY FUNCTIONS AND PROTECTIONS                                       Depending of requirements and needs, do not hesitate to

 Stand-by and prime-power application in one unit                 consult the Nanni Catalog of Accessories to find the best

 TFT 5” LCD Panel (800 x 400 px)                                  suited prefilter or water-fuel separator.

 Possibility of screens customization (Screen Editor)

 Inbuild RS485                                                    Raw water system

 Ethernet Port 10/100 Mbit RJ45                                    A sturdy sea water filter prevents debris from entering

 Plug and Play Operation                                          the cooling system and to cause damage to your Genset

 5 Configurable user buttons under the screen                     cooling system.

 Trends monitoring screen (up to 4 channels)                       Donothesitatetoconsult theNanniCatalogofAccessories

 Communication with Controler via Ethernet                        to find the best suited raw water system to ensure long life

 User setpoints and protections                                   trouble free to your equipment.

 Multilanguage

 One analog input, one binary output

 Compatible with InteliGen 1000 Marine and InteliMains

1010 Marine controllers

POWER SUPPLY & OPERATING CONDITIONS

 Power supply range: 8-36 V D.C

 Power consumption: 6 W

 Front Panel protection: IP 65

 Vibration:5-25 Hz, +/- 1,6 mm. 25-100 Hz a = 4g

 Operating temperature: -20 to + 70°C

 Operative humidity: 95 % non-condensing [EN 60068-2-30]

 Dash board foot-print: 187 x 132 mm.

                                                              3/4
                                                                                                                            Q12000 Series

MARINE GENERATOR

STANDALONE DIMENSIONS

Q12000

L, mm                                    3004

H, mm                                    1549

W, mm                                    984

Dry Weight,  kg                          2400

GENSET CONNECTIONS

Raw water inlet line Int diam mm  [in]:           75 [2,95’’]

Min Fuel line Int diam mm [in]:                   12 [0.47’’]

Exhaust connexion mm [in]:                        100 [3,93’’]

NOTE 1: Dimensions are shown in mm & [in.].                                                       AUTHORIZED DEALER

NOTE 2: This drawing is for reference only. Please   do not

use as installation planning. Refer to your nearest  NANNI

local distributor for more detailed information.

                                                                                                  NANNI INDUSTRIES S.A.S.   NANNI SRL

Technical data according to ISO 8528-1. This document is not contractual. Nanni reserves          11, Avenue Abbé Mariotte  Via degli Olmetti, 44

the right to modify any of the characteristics stated in this document without notice, in a       33260 La Teste - France   00060 Formello - Roma - Italia

constant effort to improve the quality of its products. Images and illustrations may shown        Tel +33 (0)5 56 22 30 60  Tel +39 06 30 88 42 51

non standard equipements. All combination of equipment & accessory are not available.             www.nannienergy.com       www.nannienergy.com

                                                     DGBXXC01400

                                                                                             4/4

