URL: https://nannienergy.com/wp-content/uploads/2025/08/DGBXXC01402_Tier-II-Q24000.pdf
Accessed: 2026-11-14

                                                                                               568WT50 - 668WT50 - 50 Hz

                                                                                               664WT60 - 764WT60 - 60 Hz

MARINE GENERATOR                                                                                            3 Phase Diesel - Tier II

Q24000 Series                                                           General Characteristics

                                                                         Designed, Assembled and Tested by NANNI

                                                                         Standard arrangement with 2-bearing motor and

                                                                        alternator, connected by a clutch housing and resiliently

                                                                        supported on the support frame

                                                                         Common Rail Electronic Injection

                                                                         Integrated lubrication system with extraction pump.

                                                                         Motor-integrated raw water cooling with pump, heat

                                                                        exchanger and expansion tank

                                                                         Control box with 3-meter cable for flexible installation in

                                                                        engine compartment

                                                                        Engine features

                                                                         MAN Engine Base - EPA Tier II - 50/60 Hz

                                                                         Cast-iron motor block

                                                                         Diesel engine 4 strokes, 12 cylinders, 24240 cm3

                                                                        [1479,21 in3]

GENSET WEIGHT     &  DIMENSIONS                                          Gear driven valve train

                                                                         Common-rail fuel injection with high pressure pump

Weight, kg [lbs]                          5400 [11904,96]                Automatic preheating system

                                                                         Lifting eyelets

Length, mm [in.]                          3665 [144,29"]

Width, mm [in.]                           1405 [55,31"]                 Generator features

Height, mm [in.]                          1736 [68,34"]                  Leroy Somer alternator

                                                                         Protection class: IP23

                                                                         Insulation class: H

                                                                         Voltage regulation

                                                                         Interference suppression

                                                                        Standard equipement

GENERATOR RATINGS                                                        Bipolar 24 Volts Electric system

                                                                         Wet Exhaust

Genset            Volts     Phases        Amps per   kWe/kVA             Heat Exchanger

                                          Phase      PRP                 Raw water Pump with neoprene rotor

568WT50                                   1024,80    568/710             Safeguards on the main parameters

                  380-415   3                                            Pressetting for paralleling system

668WT50                                   1203,41    667/833

664WT60        440-480-690  3             1087,45    663/828            Optional Equipement

764WT60                                   1251,47    763/953             Pneumatic Air start

                                                                         Vessel-side cooling (HT and LT systems)

Cos Phi = 0,8                                                            Exhaust compensator and silencer

PRP = Prime Running Power                                                Alternator heating

                                                                         Winding temperature sensors

                                                                         Alternator repair kit (Diodes, AVR, Varistor)

                                                                         Set of alternator bearings

                                                                         Set of 2 filters (Air, Fuel, & Engine Oil)

                                                                         Warranty extension

POWER CLASS According to ISO 8528-1.                                     System Commissioning

Prime Running Power - Unrestricted running time.     Time at full        Support & After Sales by NANNI

load ≤ 5500hrs/year. Load variation ≤ 75 % of rated  power. 10 %         Sound shield cabin

overload is allowed for 1hr every 12hrs.

                                                                   1/4
                                                                                                Q24000 Series

MARINE GENERATOR

PERFORMANCE DATA ENGINE      50  Hz                         ENGINE ELECTRICAL SYSTEM

Genset model                         568WT50  668WT50       Battery recommended:                       2x12 V /145 Ah / 800 CCA

Rated Power 100% (kW)                600      700           Electrical Starter Motor:                          24 V/5,5 kW

Max Power 110% (kW)                  660      770           Engine Alternator:                         Three phase 28 V/110 A

Speed (rpm)                          1500     1500

Bore (mm)                            128      128           ALTERNATOR GENERAL         CHARACTERISTICS

Stroke (mm)                          157      157           Brand:                                             Leroy Somer

Displacement (liters)                24,24    24,24

Rated torque (Nm)                    3820     4456          Model type:                                           LSAM

Compression ratio                    17:1     17:1          Insulation Class:                                         H

Mean effect pressure (bar)           19,80    23,10         Frequency:                                            50-60 Hz

Mean piston speed (m/s)              7,85     7,85          Standard protection:                                  IP23

Lube cons max (g/h)                  150      175           Voltage regulation:                                   +/- 0,5 %

PERFORMANCE DATA ENGINE      60  Hz

Genset model                         664WT60  764WT60       FUEL CONSUMPTION vs. LOAD [Grams/h] 50 Hz*

Rated Power 100% (kW)                700      800

Max Power 110% (kW)                  770      880

Speed (rpm)                          1800     1800

Bore (mm)                            128      128

Stroke (mm)                          157      157

Displacement (liters)                24,24    24,24

Rated torque (Nm)                    3714     4244

Compression ratio                    17:1     17:1

Mean effect pressure (bar)           19,25    22,00

Mean piston speed (m/s)              9,42     9,42

Lube cons max (g/h)                  175      200           568WT50               668WT50

COMBUSTION PARAMETERS        ENGINE 50 Hz

Genset model                         568WT50  668WT50

Intake air temp (°C)                 45       45            FUEL CONSUMPTION vs. LOAD                  [Grams/h]  60  Hz*

Intake air vacuum (mbar)             30/60    30/60

Intake volume flow (m3/h)            2780     990

Air temp before cooler (°C)          195      160

Air temp after cooler (°C)           45       40

Exhaust gas temp (°C)                358      562

Exhaust gas vol flow (m3/h)          5850     2830

Exhaust gas mas flow (kg/h)          3180     1160

Exhaust bck pressure (mbar)          20/80    20/80

COMBUSTION PARAMETERS        ENGINE 60 Hz

Genset model                         664WT60  764WT60               674WT60            764WT60

Intake air temp (°C)                 45       45

Intake air vacuum (mbar)             30/60    30/60

Intake volume flow (m3/h)            3320     2980

Air temp before cooler (°C)          205      228

Air temp after cooler (°C)           49       50

Exhaust gas temp (°C)                365      425

Exhaust gas vol flow (m3/h)          7010     7050

Exhaust gas mas flow (kg/h)          3470     3470

Exhaust bck pressure (mbar)          20/80    20/80         *Regarding Diesel    fuel  density of 850  kg/m3.

                                                       2/4
                                                                                                    Q24000 Series

MARINE GENERATOR

ADVANCED DIGITAL CONTROL PANEL                                     ACCESSORIES

 Marine certified hardware                                        Siphon break

 Resilience to marine environment                                  Siphon break is mandatory on Gensets installed below the

 Genset controller for stand-by and prime-power                   vessel waterline. This device prevents direct siphoning of

 All-in-one intuitive & powerful PC tool for configuration/       seawater into the engine via exhaust line.

monitoring/control, locally or remotely                             To this, provision is made at the bottom of the genset to fit

 Easy to install, configure and use                               inlet and outlet hoses lines.

                                                                   Output power protection

                                                                    A heavy duty circuit breaker [C.E & U.L approved], protects

                                                                   the generator against extreme and adverse external

                                                                   overloads.

                                                                   Fuel prefilter

                                                                    Fuel pre-filter and/or fuel-water separators are highly

                                                                   recommended in view to avoid consequences of depleted

                                                                   or not complying fuel.

KEY FUNCTIONS AND PROTECTIONS                                       Depending of requirements and needs, do not hesitate to

 Stand-by and prime-power application in one unit                 consult the Nanni Catalog of Accessories to find the best

 TFT 5” LCD Panel (800 x 400 px)                                  suited prefilter or water-fuel separator.

 Possibility of screens customization (Screen Editor)

 Inbuild RS485                                                    Raw water system

 Ethernet Port 10/100 Mbit RJ45                                    A sturdy sea water filter prevents debris from entering

 Plug and Play Operation                                          the cooling system and to cause damage to your Genset

 5 Configurable user buttons under the screen                     cooling system.

 Trends monitoring screen (up to 4 channels)                       Donothesitatetoconsult theNanniCatalogofAccessories

 Communication with Controler via Ethernet                        to find the best suited raw water system to ensure long life

 User setpoints and protections                                   trouble free to your equipment.

 Multilanguage

 One analog input, one binary output

 Compatible with InteliGen 1000 Marine and InteliMains

1010 Marine controllers

POWER SUPPLY & OPERATING CONDITIONS

 Power supply range: 8-36 V D.C

 Power consumption: 6 W

 Front Panel protection: IP 65

 Vibration:5-25 Hz, +/- 1,6 mm. 25-100 Hz a = 4g

 Operating temperature: -20 to + 70°C

 Operative humidity: 95 % non-condensing [EN 60068-2-30]

 Dash board foot-print: 187 x 132 mm.

                                                              3/4
                                                                                                                            Q24000 Series

MARINE GENERATOR

STANDALONE DIMENSIONS

Q24000

L, mm                                   3665

H, mm                                   1736

W, mm                                   1405

Dry Weight,  kg                         5400

GENSET CONNECTIONS

Raw water inlet line Int diam mm [in]:            75 [2,95’’]

Min Fuel line Int diam mm [in]:                   12 [0,39’’]

Exhaust connexion mm [in]:                        2x100 [2x3,93’’]

Fuel std eletric pump max suction lift  m  [in]:  2,4 [94,5"]

NOTE 1: Dimensions are shown in mm & [in.].                                                       AUTHORIZED DEALER

NOTE 2: This drawing is for reference only. Please   do not

use as installation planning. Refer to your nearest  NANNI

local distributor for more detailed information.

                                                                                                  NANNI INDUSTRIES S.A.S.   NANNI SRL

Technical data according to ISO 8528-1. This document is not contractual. Nanni reserves          11, Avenue Abbé Mariotte  Via degli Olmetti, 44

the right to modify any of the characteristics stated in this document without notice, in a       33260 La Teste - France   00060 Formello - Roma - Italia

constant effort to improve the quality of its products. Images and illustrations may shown        Tel +33 (0)5 56 22 30 60  Tel +39 06 30 88 42 51

non standard equipements. All combination of equipment & accessory are not available.             www.nannienergy.com       www.nannienergy.com

                                                  DGBXXC011402

                                                                                             4/4

