URL: https://en.nenjo.cn/products_details/57.html
Accessed: 2026-10-29

HJI600-1000KW-Jiangsu Nenjo Generator Technology Co., Ltd.
Home
Product
Product
Alternator
Diesel generator set
Mobile Emergency Power Supply Vehicle
Low Voltage Alternator
High voltage alternator
Marine use alternator
Cummins series
Perkins series
Volvo series
Doosan series
Yuchai series
Shangchai series
Weichai series
Mobile Emergency Power Supply Vehicle
About us
About us
Company Profile
Certifications
Factory Show
Partners
News
News
Company News
Industry News
Application
Contact us
Contact us
Contact
Online
Language
中文
English
Search
%{tishi_zhanwei}%
Home page
+
HJI600-1000KW
Keywords:
100% copper wire single/ double bearing 3 phase/ single 1 phase brushless ac 400v 11kv( 400V~13800V) low high voltage land/ marine use 500kva 100kva 1mw 600kw alternator generator
Classification:
Low Voltage Alternator
Hotline:
+86-514-86869595
Tel.:
+86 18705258272, +86 18021722122
Inquiry
Return to List
Features
Model Selection Table
Accessories Optional
Case
Commodity name:
HJI600-1000KW
Commodity ID:
a008
| NENJO HJI600-1000KW ALTERNATOR |
| | | |
参数 Parameters
| HJI三相陆用发电机 HJI three phase land use generator
| | 50Hz 1500rpm | 60Hz 1800rpm
| 环境温度 Environmental temperature | 常用 Prime power 40 ℃ | 峰值 Peak power 40 ℃ | 峰值 Peak power 27 ℃ | 常用 Prime power 40 ℃ | 峰值 Peak power 40 ℃ | 峰值 Peak power 27 ℃
| 温升 Temperature rise | 常用 Prime power 125 ℃ | 105 ℃ | 备用 Standby power 150 ℃ | 备用 Standby power 163 ℃ | 常用 Prime power 125 ℃ | 备用 Standby power 150 ℃ | 备用 Standby power 163 ℃
| 电压 Voltage | 380 | 400 | 415 | 600 | 380 | 400 | 415 | 380 | 400 | 415 | 416 | 440 | 480 | 416 | 440 | 480 | 416 | 440 | 480
| HJI 600 | 额定容量 Rated capacity | 710.0 | 750.0 | 750.0 | 687.5 | 730.0 | 775.0 | 775.0 | 745.0 | 790.0 | 790.0 | 812.5 | 855.0 | 938.0 | 840.0 | 889.0 | 970.0 | 849.0 | 898.0 | 980.0
| | 额定功率 Rated power | 568.0 | 600.0 | 600.0 | 550.0 | 584.0 | 620.0 | 620.0 | 596.0 | 632.0 | 632.0 | 650.0 | 684.0 | 750.0 | 672.0 | 711.0 | 776.0 | 679.0 | 718.0 | 784.0
| | 效率% Efficiency(%) | 93.2 | 93.3 | 93.5 | 93.5 | 93.1 | 93.1 | 93.3 | 93.0 | 93.0 | 93.3 | 93.0 | 93.1 | 93.3 | 92.8 | 93.0 | 93.1 | 92.8 | 92.9 | 93.4
| HJI 640 | 额定容量 Rated capacity | 760.0 | 800.0 | 800.0 | 735.0 | 785.0 | 825.0 | 825.0 | 800.0 | 840.0 | 840.0 | 865.0 | 916.0 | 1000.0 | 897.0 | 948.0 | 1035.0 | 905.0 | 958.0 | 1045.0
| | 额定功率 Rated power | 608.0 | 640.0 | 640.0 | 588.0 | 628.0 | 660.0 | 660.0 | 640.0 | 672.0 | 672.0 | 692.0 | 733.0 | 800.0 | 718.0 | 758.0 | 828.0 | 724.0 | 766.0 | 836.0
| | 效率% Efficiency(%) | 93.6 | 93.6 | 93.8 | 93.9 | 93.4 | 93.5 | 93.7 | 93.3 | 93.4 | 93.6 | 93.4 | 93.5 | 93.7 | 93.2 | 93.4 | 93.5 | 93.2 | 93.3 | 93.4
| HJI 728 | 额定容量 Rated capacity | 865.0 | 910.0 | 910.0 | 835.0 | 890.0 | 938.0 | 938.0 | 910.0 | 955.0 | 955.0 | 986.0 | 1034.0 | 1138.0 | 1018.0 | 1077.0 | 1175.0 | 1030.0 | 1090.0 | 1190.0
| | 额定功率 Rated power | 692.0 | 728.0 | 728.0 | 668.0 | 712.0 | 750.0 | 750.0 | 728.0 | 764.0 | 764.0 | 789.0 | 834.0 | 910.0 | 814.0 | 862.0 | 940.0 | 824.0 | 872.0 | 952.0
| | 效率% Efficiency(%) | 93.5 | 93.5 | 93.7 | 93.9 | 93.3 | 93.4 | 93.6 | 93.2 | 93.3 | 93.5 | 93.3 | 93.4 | 93.6 | 93.1 | 93.3 | 93.4 | 93.1 | 93.2 | 93.3
| HJI 800 | 额定容量 Rated capacity | 950.0 | 1000.0 | 1000.0 | 912.5 | 980.0 | 1030.0 | 1030.0 | 1000.0 | 1050.0 | 1050.0 | 1083.0 | 1145.0 | 1250.0 | 1118.0 | 1180.0 | 1290.0 | 1130.0 | 1195.0 | 1305.0
| | 额定功率 Rated power | 760.0 | 800.0 | 800.0 | 730.0 | 784.0 | 824.0 | 824.0 | 800.0 | 840.0 | 840.0 | 866.0 | 916.0 | 1000.0 | 894.0 | 944.0 | 1032.0 | 904.0 | 956.0 | 1044.0
| | 效率% Efficiency(%) | 94.2 | 94.2 | 94.4 | 94.3 | 94.1 | 94.1 | 94.3 | 94.0 | 94.0 | 94.2 | 94.1 | 94.2 | 94.3 | 93.9 | 94.0 | 94.1 | 93.9 | 94.0 | 94.0
| HJI 904 | 额定容量 Rated capacity | 1090.0 | 1130.0 | 1130.0 | 1037.5 | 1125.0 | 1165.0 | 1165.0 | 1145.0 | 1185.0 | 1185.0 | 1204.0 | 1274.0 | 1390.0 | 1243.0 | 1315.0 | 1435.0 | 1257.0 | 1329.0 | 1450.0
| | 额定功率 Rated power | 872.0 | 904.0 | 904.0 | 830.0 | 900.0 | 932.0 | 932.0 | 916.0 | 948.0 | 948.0 | 963.0 | 1019.0 | 1120.0 | 994.0 | 1052.0 | 1148.0 | 1006.0 | 1063.0 | 1160.0
| | 效率% Efficiency(%) | 94.6 | 94.7 | 94.8 | 94.7 | 94.5 | 94.6 | 94.7 | 94.4 | 94.5 | 94.7 | 94.6 | 94.7 | 94.8 | 94.5 | 94.6 | 94.6 | 94.5 | 94.5 | 94.5
| HJI 1000 | 额定容量 Rated capacity | 1190.0 | 1250.0 | 1250.0 | 1150.0 | 1225.0 | 1288.0 | 1288.0 | 1250.0 | 1313.0 | 1313.0 | 1313.0 | 1386.0 | 1513.0 | 1354.0 | 1432.0 | 1563.0 | 1369.0 | 1448.0 | 1580.0
| | 额定功率 Rated power | 952.0 | 1000.0 | 1000.0 | 920.0 | 980.0 | 1030.0 | 1030.0 | 1000.0 | 1050.0 | 1050.0 | 1048.0 | 1109.0 | 1210.0 | 1083.0 | 1146.0 | 1250.4 | 1095.0 | 1158.0 | 1264.0
| | 效率% Efficiency(%) | 94.8 | 94.9 | 95.0 | 94.9 | 94.8 | 94.8 | 94.9 | 94.7 | 94.7 | 94.8 | 94.9 | 94.9 | 95.0 | 94.8 | 94.9 | 94.8 | 94.8 | 94.8 | 94.7
| HJI 1120S | 额定容量 Rated capacity | 1335.0 | 1400.0 | 1400.0 | NA | 1390.0 | 1460.0 | 1460.0 | 1430.0 | 1500.0 | 1500.0 | 1481.0 | 1569.0 | 1694.0 | 1544.0 | 1637.0 | 1762.0 | 1588.0 | 1681.0 | 1812.0
| | 额定功率 Rated power | 1068.0 | 1120.0 | 1120.0 | NA | 1112.0 | 1168.0 | 1168.0 | 1144.0 | 1200.0 | 1200.0 | 1185.0 | 1255.0 | 1355.0 | 1235.0 | 1310.0 | 1410.0 | 1270.0 | 1345.0 | 1450.0
| | 效率% Efficiency(%) | 94.9 | 94.9 | 95.0 | NA | 94.8 | 94.8 | 94.9 | 94.7 | 94.7 | 94.8 | 94.9 | 94.9 | 95.5 | 94.8 | 94.9 | 94.9 | 94.8 | 94.8 | 94.9
注:所有陆用额定值是基于海拔1000米内,环境温度40℃。其它电压范围的发电机要根据用户需要制造。
Note: All land-based ratings are based on an altitude of 1000 meters above sea level and an ambient temperature of 40℃. Generators for other voltage ranges are to be manufactured according to customer requirements.
| 单支点 Single bearing | 尺寸 Dimensions
| 铁芯 | A | B | C | C of G
| 600 | 1337 | 726 | 405 | 587
| 640 | 591
| 728 | 597
| 800 | 607
| 904 | 625
| 1000 | 1679 | 826 | 464 | 735
| 1120S | 1679 | 826 | 464 | 735
| 盘片式联轴器 Disk coupling
| SAE NO. | W | AN | AR | AS | AT
| 24 | 733.3 | 0 | 12 | 20.7 | 692.0
| 21 | 673.02 | 0 | 12 | 16.7 | 641.3
| 18 | 571.4 | 15.87 | 6 | 16.7 | 543
| 14 | 466.64 | 25.4 | 8 | 13.5 | 438.1
| 法兰式过渡接套 Flywheel housing
| SAE NO. | X | Y | Z | N | R | S | T
| SAE 00 | 772 | 787.3 | 883 | 16 | 16 | 14 | 851.0
| SAE 0 | 632 | 647.6 | 810 | 16 | 16 | 14 | 679.5
| SAE 0.5 | 559 | 584.1 | 810 | 16 | 16 | 14 | 619.1
| 运输数据 Data for transportation
| | 净重 Net weight Kg | 毛重 Gross weight Kg | 包装箱尺寸 Packing case dimensions( cm×cm×cm)
| HJI 600 | 1855 | 1875 | 180×100×145
| HJI 640 | 1900 | 1920 | 180×100×145
| HJI 728 | 1973 | 1993 | 180×100×145
| HJI 800 | 2109 | 2109 | 180×100×145
| HJI 904 | 2338 | 2358 | 180×100×145
| HJI 1000 | 2655 | 2675 | 195×100×145
| HJI 1120S | 2655 | 2675 | 195×100×145
|
双支点 Double bearing
| 尺寸 Dimensions
| 铁芯 | A | B | C | D | C of G
| 600 | 1718 | 640 | 570 | 446 | 587
| 640 | 591
| 728 | 597
| 800 | 607
| 904 | 625
| 1000 | 1904 | 826 | 716 | 531 | 735
| 1120S | 1904 | 826 | 716 | 531 | 735
| 法兰式过渡接套 Flywheel housing
| SAE NO. | W | X | Y | R | S | T
| SAE 00 | 768 | 787.3 | 882 | 16 | 14 | 851.0
| SAE 0 | 621 | 647.6 | 711 | 16 | 14 | 679.5
| SAE 0.5 | 568 | 584.1 | 648 | 12 | 14 | 619.1
| 轴伸尺寸 Shaft extension size
| SAE NO. | M | N | O | P
| 600~904 | 27.978 | 110.035 | 100 | 16
| 27.926 | 110.013 | 99.8
| 1000 | 31.974 | 125.040 | 114.0 | 18
| 31.912 | 125.015 | 113.8
| 运输数据 Data for transportation
| | 净重 Net weight Kg | 毛重 Gross weight Kg | 包装箱尺寸 Packing case dimensions( cm×cm×cm)
| HJI 600 | 1855 | 1875 | 200×105×145
| HJI 640 | 1900 | 1920 | 200×105×145
| HJI 728 | 1973 | 1993 | 200×105×145
| HJI 800 | 2109 | 2109 | 200×105×145
| HJI 904 | 2338 | 2358 | 200×105×145
| HJI 1000 | 2655 | 2675 | 200×105×145
| HJI 1120S | 2655 | 2675 | 200×105×145
注:所有图形和重量仅供参考。如有疑问,请与工厂联系并参照外形图。
Note：All graphics and weight are only for your reference. Any doubt, please contact with factory or refer to the outline drawing.
电机总成 Alternator assembly
| 六角形机壳 Diamond case | 圆形机壳 Round case | 单支点 Single bearing | 双支点 Double bearing
电机主要部件 Main materials
| 单支点轴承 Single bearing | 双支点轴承 Double bearing | 主定子 Main stator | 励磁定子 Excitor Stator | 主旋转器 Main Rotator
| 励磁转子 Excitor Rotator | 100% 纯铜线 100% copper wire | 调压板 AVR | 整流模版 Rectifier module | 整流轮 Rectifier Wheel
| 盘片 Disk | 方接口 Rectangular adaptor | 圆接口 Round adaptor | 永磁机 PMG |
发电机生产线 Alternator product line
| | | | |
| | | | |
包装&发货 Packing&Delivery
| | | |
| | | |
参展照片 Exhibition show
| 上海动力展2023 Shanghai Gpower | 越南电力展2019 Vietnam power exhibition | 中东电力展（迪拜）2020 MEE(Dubai) | 中东电力展（迪拜）2021 MEE(Dubai)
证书 Certifications
| | | | |
| | | | |
FAQ
| Q1 ： | 您是贸易公司还是制造商？
| | Are you trading company or manufacturer?
| A1 ： | 我们是厂。
| | We are factory.
| |
| Q2 ： | 你们的发电机和发电机组功率范围是多少？
| | What's the power range of your alternator and diesel generator.
| A2 ： | 6-3000KVA。
| | 6-3000KVA.
| |
| Q3 ： | 你多久了交货时间?
| | How long is the delivery time?
| A3 ： | 发电机常规现货1-2个工作日，特殊机型协商可议。发电机组交货期期为7-15个工作日。
| | For the alternator, Common models delivery time is 1-2 working days, other models may vary depending on the situation. For the diesel generator, delivery time is 7-15 working days after receiving the deposit.
| |
| Q4 ： | 你是什么起订量?
| | What's your MOQ?
| A4 ： | 1套。
| | 1 set.
| |
| Q5 ： | 你是什么保修期?
| | What's your quality warranty time?
| A5 ： | 我们发动机的保修期为12个月或1000个小时以先到者为准。发电机的保修期为24个月或2000小时以先到者为准。但是根据某些特殊项目，我们可以延长保修期。
| | Our engine warranty period is 12 months or 1000 hours, whichever comes first. The warranty period for the alternator is 24 months or 2000 hours, whichever comes first. However, based on certain special projects, we can extend the warranty period.
| High base | ModeL | KW | KW
| 机座高 | 型 号 | 三相 Three phase 50H1500RPM400V | 三相 Three phase 60HZ1800RPM440V
| 常用 Prime power 40℃ | 备用 Standby power 27℃ | 常用 Prime power 40℃ | 备用 Standby power 27℃
| Center height 中心高 160 | HJI-6.5 | 6.5 | 7.1 | 8.2 | －
| HJI-8.8 | 8.8 | 9.7 | 11 | －
| HJI-10.8 | 10.8 | 11.8 | 13.5 | －
| HJI-12.8 | 12.8 | 14 | 16 | －
| Center height 中心高 180 | HJI-18 | 18 | 20 | 23 | －
| HJI-22 | 22 | 24 | 27.5 | －
| HJI-25 | 25 | 27.5 | 30 | －
| HJI-30 | 30 | 33 | 37.5 | －
| Center height 中心高 225 | HJI-34 | 34 | 37 | 42 | 45
| HJI-40 | 40 | 44 | 50 | 53
| HJI-48 | 48 | 52 | 56 | 60
| HJI-58 | 58 | 64 | 70 | 76
| HJI-68 | 68 | 75 | 78 | 85
| Center height 中心高 270 | HJI-80 | 80 | 88 | 94 | 102
| HJI-96 | 96 | 106 | 110 | 120
| HJI-112 | 112 | 120 | 134 | 145
| HJI-128 | 128 | 140 | 152 | 165
| HJI-144 | 144 | 158 | 174 | 187
| HJI-160 | 160 | 176 | 196 | 212
| HJI-180 | 180 | 200 | 224 | 244
| HJI-200 | 200 | 220 | 239 | 256
| Center height 中心高 315 | HJI-200 | 200 | 220 | 240 | 264
| HJI-240 | 240 | 264 | 288 | 316
| HJI-260 | 260 | 286 | 315 | 345
| HJI-280 | 280 | 308 | 336 | 364
| HJI-300 | 300 | 330 | 365 | 400
| HJI-320 | 320 | 350 | 384 | 424
| Center height 中心高 355 | HJI-360 | 360 | 400 | 400 | 440
| HJI-400 | 400 | 440 | 440 | 480
| HJI-450 | 450 | 490 | 475 | 515
| HJI-500 | 500 | 550 | 580 | 632
| HJI-550 | 550 | 600 | 620 | 675
| Center height 中心高 400 | HJI-600 | 600 | 660 | 684 | 718
| HJI-640 | 640 | 700 | 733 | 766
| HJI-728 | 728 | 800 | 834 | 872
| HJI-800 | 800 | 880 | 916 | 956
| HJI-904 | 904 | 1000 | 1019 | 1063
| HJI-1000 | 1000 | 1100 | 1109 | 1158
| Center height 中心高 450 | HJI-1120 | 1120 | 1200 | 1352 | 1448
| HJI-1240 | 1240 | 1300 | 1512 | 1620
| HJI-1320 | 1320 | 1400 | 1612 | 1728
| HJI-1420 | 1520 | 1600 | 1840 | 1972
| HJI-1520 | 1420 | 1500 | 1720 | 1800
| HJI-1664 | 1664 | 1800 | 2080 | 2228
| HJI-1760 | 1760 | 1900 | 2200 | 2356
| HJI-2000 | 2000 | 2200 | 2300 | 2500
| 单支点轴承 Single bearing | 双支点轴承 Double bearing | 主定子 Main stator | 励磁定子 Excitor Stator | 主旋转器 Main Rotator
| 励磁转子 Excitor Rotator | 100% 纯铜线 100% copper wire | 调压板 AVR | 整流模版 Rectifier module | 整流轮 Rectifier Wheel
| 盘片 Disk | 方接口 Rectangular adaptor | 圆接口 Round adaptor | 永磁机 PMG |
| | | | |
| | | | |
| | | | |
| | | | |
Pre
HJI360-550KW
Next
HJI1120-2000KW
More Products
More
20-480KVA Dongfeng Cummins Series
HJM12-600KW
HJI600-1000KW
500-2800KW 6300V
Inquiry
|
Name
Phone
Email
Inquiry content
Submit
Jiangsu Nenjo Generator Technology Co., Ltd.
We sincerely look forward to working with you!
Company Address
Wuqiao Industrial Park, Jiangdu District, Yangzhou City, Jiangsu Province, China.
Telephone
+86-18021722122 / +86-18705258272
E-mail
Michelle@nenjo.cn 、 alisa@nenjo.cn
Home
Product
Alternator
Low Voltage Alternator
High voltage alternator
Marine use alternator
Diesel generator set
Cummins series
Perkins series
Volvo series
Doosan series
Yuchai series
Shangchai series
Weichai series
Mobile Emergency Power Supply Vehicle
Mobile Emergency Power Supply Vehicle
About us
Company Profile
Certifications
Factory Show
Partners
News
Company News
Industry News
Application
Contact us
Contact
Online
Message
Security verification
Security verification
Submit
%{tishi_zhanwei}%
Copyright:Jiangsu Nenjo Generator Technology Co., Ltd. SEO
Powered by www.300.cn
Business license
