URL: https://en.nenjo.cn/products_details/32.html
Accessed: 2026-11-24

20-480KVA Dongfeng Cummins Silent Series-Jiangsu Nenjo Generator Technology Co., Ltd.
Home
Product
Product
Alternator
Diesel generator set
Mobile Emergency Power Supply Vehicle
Low Voltage Alternator
High voltage alternator
Marine use alternator
Cummins series
Perkins series
Volvo series
Doosan series
Yuchai series
Shangchai series
Weichai series
Mobile Emergency Power Supply Vehicle
About us
About us
Company Profile
Certifications
Factory Show
Partners
News
News
Company News
Industry News
Application
Contact us
Contact us
Contact
Online
Language
中文
English
Search
%{tishi_zhanwei}%
Home page
+
20-480KVA Dongfeng Cummins Silent Series
Keywords:
100% copper wire single/ double bearing 3 phase/ single 1 phase brushless ac 400v 11kv( 400V~13800V) low high voltage land/ marine use 500kva 100kva 1mw 600kw alternator generator
20-480KVA backup power supply
Options: Open frame, silent, trailer, container type, etc.
Options: Powered by Cummins/ Perkins/ Volvo/ Doosan/ Weichai/ Shangchai/ Yuchai engine, etc.
Minimum order quantity 1 unit
Classification:
Cummins Series
Hotline:
+86-514-86869595
Tel.:
+86 18705258272, +86 18021722122
Inquiry
Return to List
Features
50Hz
60Hz
Accessories Optional
Case
Commodity name:
20-480KVA Dongfeng Cummins Silent Series
Commodity ID:
d004
20-480KVA backup power supply</br>
Options: Open frame, silent, trailer, container type, etc.</br>
Options: Powered by Cummins/ Perkins/ Volvo/ Doosan/ Weichai/ Shangchai/ Yuchai engine, etc.</br>
Minimum order quantity 1 unit
| NENJO 20-480KVA DIESEL GENERATOR SET |
| | |
参数 Parameters
| 恒久20-480KVA发电机组 NENJO 20-480KVA DIESEL GENERATOR SET
| 发动机Engine brand
| 康明斯Cummins | 15-1600KVA
| 帕金斯Perkins | 10-2500KVA
| 沃尔沃Volvo | 60-650KVA
| 斗山Doosan | 50-650KVA
| 潍柴Weichai | 15-3000KVA
| 上柴SDEC | 10-1200KVA
| 玉柴Yuchai | 30-3000KVA
| 其他品牌Other brands | 6-3000KVA
| 发电机Alternator
| 品牌Brand | 恒久NENJO/斯坦福Stamford/其他品牌Other brands
| 电压V | 50赫兹HZ:230/400V 60赫兹HZ:208/120;220/127;416/240;440/254;480/277
| 相Phase | 交流单相Single phase/交流三相Three phase
| 质保Warranty | 2年Year
| 防护等级Protection grade | IP23
| 节距Pitch | 2/3或or 5/6
| 证书 Certifications | CCS/CSA/CE/ISO
| 柴油发电机组Diesel generator set
| 邮箱容量 Fuel capacity | 50-3500升L
| 控制面板Control panel | 众智SMARTGEN/深海DEEPSEA/科迈COMAP/丹控DEIF
| 噪音等级Noise level | 65-85分贝dB/ 7M
| 选配1 | 自动转换开关Automatic transfer switcher
| 选配2 | 静音箱Silent box/ 拖车trailer/加热器 heater/ 其他Other
| 证书 Certifications | CCS/CSA/CE/ISO
静音箱特点 Canopy silent box details
| 消声器 Muffler | 加油口 Fuel filler | 铰链 Hinge | 紧急停机按钮 Emergency stop button | 控制系统 Controller
| 排气系统 Exhaust pipe | 起吊杆 Craning position | 燃油排污口 Drainage hole | 锁 Locker | 维修照明灯 Maintenance light
生产流程图片 Production process
| 设计 Design | 发电机生产 Alternator producing | 激光切割 Laser cutting | 焊接 Welding
| 整机总装装配 Generator set assembling | 整机总装装配 Generator set assembling | 整机总装装配 Generator set assembling | 测试 Test
发电机组选配 Generator set special design
| 100%纯铜水箱 100% copper radiator | 100%纯铜无刷发电机 100% copper wire alternator | 电瓶 Battery chargers | 移动拖车 Mobile trailer
| 机组外置橡胶减震垫 External rubber shock pad | 油水分离器 Water fuel separator | 侧边控制柜 Optional side controller cabinet | 加装增压器隔热护套 Turbocharger Insulation Jacket
包装&发货 Packing&Delivery
| | | |
| | | |
参展照片 Exhibition show
| 上海动力展2023 Shanghai Gpower | 越南电力展2019 Vietnam power exhibition | 中东电力展（迪拜）2020 MEE(Dubai) | 中东电力展（迪拜）2021 MEE(Dubai)
证书 Certifications
| | | | |
| | | | |
FAQ
| Q1 ： | 您是贸易公司还是制造商？
| | Are you trading company or manufacturer?
| A1 ： | 我们是厂。
| | We are factory.
| |
| Q2 ： | 你们的发电机和发电机组功率范围是多少？
| | What's the power range of your alternator and diesel generator.
| A2 ： | 6-3000KVA。
| | 6-3000KVA.
| |
| Q3 ： | 你多久了交货时间?
| | How long is the delivery time?
| A3 ： | 发电机常规现货1-2个工作日，特殊机型协商可议。发电机组交货期期为7-15个工作日。
| | For the alternator, Common models delivery time is 1-2 working days, other models may vary depending on the situation. For the diesel generator, delivery time is 7-15 working days after receiving the deposit.
| |
| Q4 ： | 你是什么起订量?
| | What's your MOQ?
| A4 ： | 1套。
| | 1 set.
| |
| Q5 ： | 你是什么保修期?
| | What's your quality warranty time?
| A5 ： | 我们发动机的保修期为12个月或1000个小时以先到者为准。发电机的保修期为24个月或2000小时以先到者为准。但是根据某些特殊项目，我们可以延长保修期。
| | Our engine warranty period is 12 months or 1000 hours, whichever comes first. The warranty period for the alternator is 24 months or 2000 hours, whichever comes first. However, based on certain special projects, we can extend the warranty period.
| 型号 Model | 柴油机 Engine | 主用功率 | 备用功率 | 柴油机型号 Engine model | 排放标准 Emission level
| HJ18C | 康明斯 Cummins | 18 | 20 | 4B3.9-G11 | T2
| HJ21C | 康明斯 Cummins | 21 | 24 | 4B3.9-G1 | T2
| HJ21C | 康明斯 Cummins | 21 | 24 | 4B3.9-G2 | T2
| HJ24C | 康明斯 Cummins | 24 | 27 | 4B3.9-G12 | T2
| HJ32C | 康明斯 Cummins | 32 | 36 | 4BT3.9-G1 | T2
| HJ32C | 康明斯 Cummins | 32 | 36 | 4BT3.9-G2 | T2
| HJ45C | 康明斯 Cummins | 45 | 50 | 4BTA3.9-G2 （QC50/60E) | T2
| HJ52C | 康明斯 Cummins | 52 | 58 | 4BTA3.9-G2 （QC58/67E) | T2
| HJ63C | 康明斯 Cummins | 63 | 72 | 4BTA3.9-G11（水箱RadiatorLAT40°） | T2
| HJ79C | 康明斯 Cummins | 79 | 88 | 4BTA3.9-G13（水箱RadiatorLAT40°） | T2
| HJ87C | 康明斯 Cummins | 87 | 96 | 4BTAA3.9-G3 | T2
| HJ78C | 康明斯 Cummins | 78 | 83 | 6BT5.9-G1 | T2
| HJ78C | 康明斯 Cummins | 78 | 83 | 6BT5.9-G2（QC86/100E) | T2
| HJ87C | 康明斯 Cummins | 87 | 96 | 6BT5.9-G2（QC96/115E) | T2
| HJ96C | 康明斯 Cummins | 96 | 105 | 6BTA5.9-G2 | T2
| HJ109C | 康明斯 Cummins | 109 | 118 | 6BTAA5.9-G2 | T2
| HJ127C | 康明斯 Cummins | 127 | 140 | 6BTAA5.9-G12 | T2
| HJ148C | 康明斯 Cummins | 148 | 163 | 6CTA8.3-G1 | T2
| HJ148C | 康明斯 Cummins | 148 | 163 | 6CTA8.3-G2 | T2
| HJ166C | 康明斯 Cummins | 166 | 184 | 6CTAA8.3-G2 | T2
| HJ210C | 康明斯 Cummins | ----- | 210 | 6CTAA8.3-G9 | T2
| HJ200C | 康明斯 Cummins | 200 | 218 | 6LTAA8.9-G2 | T2
| HJ209C | 康明斯 Cummins | 209 | 227 | 6LTAA8.9-G3 | T2
| HJ227C | 康明斯 Cummins | 227 | 254 | 6LTAA9.5-G3 | T2
| HJ263C | 康明斯 Cummins | 263 | 290 | 6LTAA9.5-G1 | T2
| HJ309C | 康明斯 Cummins | 309 | 345 | 6ZTAA13-G3 | T2
| HJ354C | 康明斯 Cummins | 354 | 377 | 6ZTAA13-G2 | T2
| HJ363C | 康明斯 Cummins | 363 | 377 | 6ZTAA13-G4 | T2
| HJ363C | 康明斯 Cummins | 363 | 400 | QSZ13-G2 | T2
| HJ409C | 康明斯 Cummins | 409 | 427 | QSZ13-G3 | T2
| HJ420C | 康明斯 Cummins | 420 | 462 | QSZ13-G10 | T2
| HJ57C | 康明斯 Cummins | 57 | 63 | QSB3.9-G2 | T3
| HJ71C | 康明斯 Cummins | 71 | 80 | QSB3.9-G3 | T3
| HJ87C | 康明斯 Cummins | 87 | 96 | QSB5.9-G2 | T3
| HJ109C | 康明斯 Cummins | 109 | 120 | QSB5.9-G3（水箱 Radiator LAT40°） | T3
| HJ137C | 康明斯 Cummins | 137 | 150 | QSB6.7-G3 | T3
| HJ152C | 康明斯 Cummins | 152 | 168 | QSB6.7-G4（水箱 Radiator LAT40°） | T3
| HJ187C | 康明斯 Cummins | 187 | 205 | QSL8.9-G2 | T3
| HJ200C | 康明斯 Cummins | 200 | 220 | QSL8.9-G3 | T3
| HJ213C | 康明斯 Cummins | 213 | 234 | QSL8.9-G4 | T3
| HJ373C | 康明斯 Cummins | 373 | 427 | QSZ13-G5 欧二 Tier 2 | T3
| HJ298C | 康明斯 Cummins | 298 | 340 | QSZ13-G6 欧三 Tier 3 | T3
| HJ333C | 康明斯 Cummins | 333 | 380 | QSZ13-G7 欧三 Tier 3 | T3
| HJ22C | 康明斯 Cummins | 22 | 24 | QSB3.9-G31 | T3
| HJ32C | 康明斯 Cummins | 32 | 36 | QSB3.9-G33 | T3
| HJ52C | 康明斯 Cummins | 52 | 58 | QSB3.9-G35 | T3
| HJ76C | 康明斯 Cummins | 76 | 83 | QSB3.9-G37 | T3
| HJ90C | 康明斯 Cummins | 90 | 100 | QSB3.9-G39 | T3
| HJ105C | 康明斯 Cummins | 105 | 116 | QSB5.9-G30 | T3
| HJ120C | 康明斯 Cummins | 120 | 131 | QSB5.9-G31 | T3
| HJ144C | 康明斯 Cummins | 144 | 159 | QSB5.9-G33 | T3
| HJ157C | 康明斯 Cummins | 157 | 172 | QSB6.7-G32 | T3
| HJ190C | 康明斯 Cummins | 190 | 209 | QSB6.7-G31 | T3
| HJ216C | 康明斯 Cummins | 216 | 236 | QSL8.9-G34 | T3
| HJ245C | 康明斯 Cummins | 245 | 265 | QSL8.9-G33 | T3
| HJ273C | 康明斯 Cummins | 273 | 300 | QSL8.9-G30 | T3
| 型号 Model | 柴油机 Engine | 主用功率 Prime power | 备用功率 Standby power | 柴油机型号 Engine model | 排放标准 Emission level
| HJ20C | 康明斯 Cummins | 20 | 23 | 4B3.9-G11 | T2
| HJ27C | 康明斯 Cummins | 27 | 30 | 4B3.9-G2 | T2
| HJ36C | 康明斯 Cummins | 36 | 40 | 4BT3.9-G2 | T2
| HJ54C | 康明斯 Cummins | 54 | 60 | 4BTA3.9-G2 （QC50/60E) | T2
| HJ60C | 康明斯 Cummins | 60 | 67 | 4BTA3.9-G2 （QC58/67E) | T2
| HJ72C | 康明斯 Cummins | 72 | 81 | 4BTA3.9-G11（水箱Radiator LAT40°） | T2
| HJ90C | 康明斯 Cummins | 90 | 100 | 6BT5.9-G2（QC86/100E) | T2
| HJ104C | 康明斯 Cummins | 104 | 115 | 6BT5.9-G2（QC96/115E) | T2
| HJ109C | 康明斯 Cummins | 109 | 120 | 6BTA5.9-G2 | T2
| HJ120C | 康明斯 Cummins | 120 | 131 | 6BTAA5.9-G2 | T2
| HJ136C | 康明斯 Cummins | 136 | 150 | 6BTAA5.9-G12 | T2
| HJ154C | 康明斯 Cummins | 154 | 170 | 6CTA8.3-G2 | T2
| HJ172C | 康明斯 Cummins | 172 | 190 | 6CTAA8.3-G2 | T2
| HJ239C | 康明斯 Cummins | ----- | 239 | 6CTAA8.3-G9 | T2
| HJ213C | 康明斯 Cummins | 213 | 234 | 6LTAA8.9-G2 | T2
| HJ231C | 康明斯 Cummins | 231 | 256 | 6LTAA8.9-G3 | T2
| HJ240C | 康明斯 Cummins | 240 | 263 | 6LTAA9.5-G3 | T2
| HJ254C | 康明斯 Cummins | 254 | 281 | 6LTAA9.5-G1 | T2
| HJ309C | 康明斯 Cummins | 309 | 345 | 6ZTAA13-G3 | T2
| HJ354C | 康明斯 Cummins | 354 | 377 | 6ZTAA13-G2 | T2
| HJ363C | 康明斯 Cummins | 363 | 377 | 6ZTAA13-G4 | T2
| HJ363C | 康明斯 Cummins | 363 | 400 | QSZ13-G2 | T2
| HJ409C | 康明斯 Cummins | 409 | 454 | QSZ13-G3 | T2
| HJ465C | 康明斯 Cummins | 465 | 511 | QSZ13-G11 | T2
| HJ397C | 康明斯 Cummins | 397 | 454 | QSZ13-G5 欧二 Tier 2 | T3
| HJ327C | 康明斯 Cummins | 327 | 372 | QSZ13-G6 欧三 Tier 3 | T3
| HJ371C | 康明斯 Cummins | 371 | 424 | QSZ13-G7 欧三 Tier 3 | T3
| 100%纯铜无刷发电机 100% copper wire alternator | ATS柜 ATS Cabinet | 并机柜 SYNC. Cabinet | 电瓶 Battery chargers | 减震垫 Shock absorb pad
| 空滤 Air filter | 滤清器 Filter | 油水分离器 Water fuel separator | 自启动柜 Automatic control cabinet | 加热器 Heater
| | | | |
| | | | |
| | | | |
Pre
20-480KVA Dongfeng Cummins Container Type
Next
20-480KVA Dongfeng Cummins Trailer Type
More Products
More
20-480KVA Dongfeng Cummins Series
HJM12-600KW
HJI600-1000KW
500-2800KW 6300V
Inquiry
|
Name
Phone
Email
Inquiry content
Submit
Jiangsu Nenjo Generator Technology Co., Ltd.
We sincerely look forward to working with you!
Company Address
Wuqiao Industrial Park, Jiangdu District, Yangzhou City, Jiangsu Province, China.
Telephone
+86-18021722122 / +86-18705258272
E-mail
Michelle@nenjo.cn 、 alisa@nenjo.cn
Home
Product
Alternator
Low Voltage Alternator
High voltage alternator
Marine use alternator
Diesel generator set
Cummins series
Perkins series
Volvo series
Doosan series
Yuchai series
Shangchai series
Weichai series
Mobile Emergency Power Supply Vehicle
Mobile Emergency Power Supply Vehicle
About us
Company Profile
Certifications
Factory Show
Partners
News
Company News
Industry News
Application
Contact us
Contact
Online
Message
Security verification
Security verification
Submit
%{tishi_zhanwei}%
Copyright:Jiangsu Nenjo Generator Technology Co., Ltd. SEO
Powered by www.300.cn
Business license
