URL: https://en.nenjo.cn/products_details/35.html
Accessed: 2026-10-29

200-1600KVA Chongqing Cummins Silent Type-Jiangsu Nenjo Generator Technology Co., Ltd.
Home
Product
Product
Alternator
Diesel generator set
Mobile Emergency Power Supply Vehicle
Low Voltage Alternator
High voltage alternator
Marine use alternator
Cummins series
Perkins series
Volvo series
Doosan series
Yuchai series
Shangchai series
Weichai series
Mobile Emergency Power Supply Vehicle
About us
About us
Company Profile
Certifications
Factory Show
Partners
News
News
Company News
Industry News
Application
Contact us
Contact us
Contact
Online
Language
中文
English
Search
%{tishi_zhanwei}%
Home page
+
200-1600KVA Chongqing Cummins Silent Type
Keywords:
100% copper wire single/ double bearing 3 phase/ single 1 phase brushless ac 400v 11kv( 400V~13800V) low high voltage land/ marine use 500kva 100kva 1mw 600kw alternator generator
200-1600KVA backup power supply
Options: Open frame, silent, trailer, container type, etc.
Options: Powered by Cummins/ Perkins/ Volvo/ Doosan/ Weichai/ Shangchai/ Yuchai engine, etc.
Minimum order quantity 1 unit
Classification:
Cummins Series
Hotline:
+86-514-86869595
Tel.:
+86 18705258272, +86 18021722122
Inquiry
Return to List
Features
50Hz
60Hz
Accessories Optional
Case
Commodity name:
200-1600KVA Chongqing Cummins Silent Type
Commodity ID:
d006
200-1600KVA backup power supply</br>
Options: Open frame, silent, trailer, container type, etc.</br>
Options: Powered by Cummins/ Perkins/ Volvo/ Doosan/ Weichai/ Shangchai/ Yuchai engine, etc.</br>
Minimum order quantity 1 unit
| NENJO 200-1600KVA DIESEL GENERATOR SET |
| | |
参数 Parameters
| 恒久200-1600KVA发电机组 NENJO 200-1600KVA DIESEL GENERATOR SET
| 发动机Engine brand
| 康明斯Cummins | 15-1600KVA
| 帕金斯Perkins | 10-2500KVA
| 沃尔沃Volvo | 60-650KVA
| 斗山Doosan | 50-650KVA
| 潍柴Weichai | 15-3000KVA
| 上柴SDEC | 10-1200KVA
| 玉柴Yuchai | 30-3000KVA
| 其他品牌Other brands | 6-3000KVA
| 发电机Alternator
| 品牌Brand | 恒久NENJO/斯坦福Stamford/其他品牌Other brands
| 电压V | 50赫兹HZ:230/400V 60赫兹HZ:208/120;220/127;416/240;440/254;480/277
| 相Phase | 交流单相Single phase/交流三相Three phase
| 质保Warranty | 2年Year
| 防护等级Protection grade | IP23
| 节距Pitch | 2/3或or 5/6
| 证书 Certifications | CCS/CSA/CE/ISO
| 柴油发电机组Diesel generator set
| 邮箱容量 Fuel capacity | 50-3500升L
| 控制面板Control panel | 众智SMARTGEN/深海DEEPSEA/科迈COMAP/丹控DEIF
| 噪音等级Noise level | 65-85分贝dB/ 7M
| 选配1 | 自动转换开关Automatic transfer switcher
| 选配2 | 静音箱Silent box/ 拖车trailer/加热器 heater/ 其他Other
| 证书 Certifications | CCS/CSA/CE/ISO
静音箱特点 Canopy silent box details
| 消声器 Muffler | 加油口 Fuel filler | 铰链 Hinge | 紧急停机按钮 Emergency stop button | 控制系统 Controller
| 排气系统 Exhaust pipe | 起吊杆 Craning position | 燃油排污口 Drainage hole | 锁 Locker | 维修照明灯 Maintenance light
生产流程图片 Production process
| 设计 Design | 发电机生产 Alternator producing | 激光切割 Laser cutting | 焊接 Welding
| 整机总装装配 Generator set assembling | 整机总装装配 Generator set assembling | 整机总装装配 Generator set assembling | 测试 Test
发电机组选配 Generator set special design
| 100%纯铜水箱 100% copper radiator | 100%纯铜无刷发电机 100% copper wire alternator | 电瓶 Battery chargers | 移动拖车 Mobile trailer
| 机组外置橡胶减震垫 External rubber shock pad | 油水分离器 Water fuel separator | 侧边控制柜 Optional side controller cabinet | 加装增压器隔热护套 Turbocharger Insulation Jacket
包装&发货 Packing&Delivery
| | | |
| | | |
参展照片 Exhibition show
| 上海动力展2023 Shanghai Gpower | 越南电力展2019 Vietnam power exhibition | 中东电力展（迪拜）2020 MEE(Dubai) | 中东电力展（迪拜）2021 MEE(Dubai)
证书 Certifications
| | | | |
| | | | |
FAQ
| Q1 ： | 您是贸易公司还是制造商？
| | Are you trading company or manufacturer?
| A1 ： | 我们是厂。
| | We are factory.
| |
| Q2 ： | 你们的发电机和发电机组功率范围是多少？
| | What's the power range of your alternator and diesel generator.
| A2 ： | 6-3000KVA。
| | 6-3000KVA.
| |
| Q3 ： | 你多久了交货时间?
| | How long is the delivery time?
| A3 ： | 发电机常规现货1-2个工作日，特殊机型协商可议。发电机组交货期期为7-15个工作日。
| | For the alternator, Common models delivery time is 1-2 working days, other models may vary depending on the situation. For the diesel generator, delivery time is 7-15 working days after receiving the deposit.
| |
| Q4 ： | 你是什么起订量?
| | What's your MOQ?
| A4 ： | 1套。
| | 1 set.
| |
| Q5 ： | 你是什么保修期?
| | What's your quality warranty time?
| A5 ： | 我们发动机的保修期为12个月或1000个小时以先到者为准。发电机的保修期为24个月或2000小时以先到者为准。但是根据某些特殊项目，我们可以延长保修期。
| | Our engine warranty period is 12 months or 1000 hours, whichever comes first. The warranty period for the alternator is 24 months or 2000 hours, whichever comes first. However, based on certain special projects, we can extend the warranty period.
| 型号 Model | 发动机品牌 Engine brand | 发动机型号 Engine Model | 50Hz，1500rpm | 排放标准 Emission level
| 发动机功率 Engine Power | 机组功率 Gen-set Power
| 持续 Continuous (kW) | 常用 Prime (kW) | 备用 Standby (kW) | 常用 Prime (kW) | 备用 Standby (kW)
| HJ200C | 康明斯 Cummins | MTA11-G2 | 168 | 224 | 246 | 200 | 220 | 国二 T2
| HJ250C | 康明斯 Cummins | MTAA11-G3 | 210 | 282 | 310 | 250 | 280 | 国二 T2
| HJ200C | 康明斯 Cummins | NT855-GA | ----- | 231 | 254 | 200 | 220 | 国二 T2
| HJ200C | 康明斯 Cummins | NTA855-G1 | ----- | 240 | 264 | 200 | 220 | 国二 T2
| HJ220C | 康明斯 Cummins | NTA855-G1A | ----- | 264 | 291 | 220 | 250 | 国二 T2
| HJ250C | 康明斯 Cummins | NTA855-G1B | ----- | 284 | 321 | 250 | 280 | 国二 T2
| HJ250C | 康明斯 Cummins | NTA855-G2 | ----- | 284 | 321 | 250 | 280 | 国二 T2
| HJ275C | 康明斯 Cummins | NTA855-G2A | ----- | 312 | 343 | 275 | 300 | 国二 T2
| HJ280C | 康明斯 Cummins | NTA855-G4 | ----- | 317 | 351 | 280 | 310 | 国二 T2
| HJ300C | 康明斯 Cummins | NTAA855-G7 | ----- | 343 | 377 | 300 | 330 | 国二 T2
| HJ360C | 康明斯 Cummins | NTAA855-G7A | ----- | ----- | 407 | ----- | 360 | 国二 T2
| HJ300C | 康明斯 Cummins | KTA19-G2 | 328 | 336 | 369 | 300 | 330 | 国二 T2
| HJ360C | 康明斯 Cummins | KTA19-G3 | 354 | 403 | 448 | 360 | 400 | 国二 T2
| HJ400C | 康明斯 Cummins | KTA19-G3A | 354 | 448 | 504 | 400 | 450 | 国二 T2
| HJ400C | 康明斯 Cummins | KTA19-G4 | 354 | 448 | 503 | 400 | 450 | 国二 T2
| HJ420C | 康明斯 Cummins | KTAA19-G5 | ----- | 470 | 555 | 420 | 505 | 国二 T2
| HJ460C | 康明斯 Cummins | KTAA19-G6 | ----- | 520 | 570 | 460 | 520 | 国二 T2
| HJ520C | 康明斯 Cummins | KTA19-G8 | ----- | ----- | 575 | ----- | 520 | 国二 T2
| HJ550C | 康明斯 Cummins | KTAA19-G6A | ----- | ----- | 610 | ----- | 550 | 国二 T2
| HJ550C | 康明斯 Cummins | KTAA19-G7 | ----- | ----- | 610 | ----- | 550 | 国二 T2
| HJ500C | 康明斯 Cummins | KT38-G | ----- | 560 | 615 | 500 | 560 | 国二 T2
| HJ580C | 康明斯 Cummins | KT38-GA | ----- | 647 | 711 | 580 | 640 | 国二 T2
| HJ570C | 康明斯 Cummins | KTA38-G1 | 604 | 634 | 701 | 570 | 630 | 国二 T2
| HJ570C | 康明斯 Cummins | KTA38-G1B | 604 | 634 | 701 | 570 | 630 | 国二 T2
| HJ600C | 康明斯 Cummins | KTA38-G2 | 604 | 664 | 731 | 600 | 660 | 国二 T2
| HJ640C | 康明斯 Cummins | KTA38-G2B | ----- | 711 | 789 | 640 | 710 | 国二 T2
| HJ728C | 康明斯 Cummins | KTA38-G2A | ----- | 813 | 896 | 728 | 800 | 国二 T2
| HJ800C | 康明斯 Cummins | KTA38-G5 | 657 | 880 | 970 | 800 | 880 | 国二 T2
| HJ1000C | 康明斯 Cummins | KTA38-G9 | ----- | ----- | 1089 | ----- | 1000 | 国二 T2
| HJ1000C | 康明斯 Cummins | KTA50-G3 | 900 | 1097 | 1227 | 1000 | 1100 | 国二 T2
| HJ1020C | 康明斯 Cummins | KTA50-G12 | 1033 | 1148 | 1210 | 1020 | 1100 | 国二 T2
| HJ1100C | 康明斯 Cummins | KTA50-G12A | 1100 | 1200 | 1412 | 1100 | 1280 | 国二 T2
| HJ1100C | 康明斯 Cummins | KTA50-G8 | 1100 | 1200 | 1429 | 1100 | 1320 | 国二 T2
| HJ1180C | 康明斯 Cummins | KTA50-GS8 | 1100 | 1287 | 1429 | 1180 | 1320 | 国二 T2
| HJ1340C | 康明斯 Cummins | KTA50-G15X | ----- | 1491 | 1656 | 1340 | 1500 | 国二 T2
| HJ450C | 康明斯 Cummins | KTA19-G8E | 440 | 500 | 561 | 450 | 510 | 国三 T3
| HJ500C | 康明斯 Cummins | KTA19-G8A | 490 | 550 | 610 | 500 | 555 | 国三 T3
| HJ545C | 康明斯 Cummins | KTA19-G9A | 535 | 600 | 660 | 545 | 600 | 国三 T3
| HJ650C | 康明斯 Cummins | KTA38-G2E | 620 | 715 | 770 | 650 | 700 | 国三 T3
| HJ750C | 康明斯 Cummins | KTA38-G5E | 715 | 825 | 880 | 750 | 800 | 国三 T3
| HJ850C | 康明斯 Cummins | KTA38-G7E | 825 | 935 | 990 | 850 | 900 | 国三 T3
| HJ900C | 康明斯 Cummins | KTA38-G9E | 880 | 990 | 1100 | 900 | 1000 | 国三 T3
| HJ1000C | 康明斯 Cummins | KTA38-G9A | 880 | 1100 | 1210 | 1000 | 1100 | 国三 T3
| HJ1000C | 康明斯 Cummins | KTA50-G3E | 990 | 1100 | 1210 | 1000 | 1100 | 国三 T3
| HJ1100C | 康明斯 Cummins | KTA50-G7E | 1100 | 1210 | 1320 | 1100 | 1200 | 国三 T3
| HJ1200C | 康明斯 Cummins | KTA50-G8E | 1210 | 1320 | 1430 | 1200 | 1300 | 国三 T3
| HJ1340C | 康明斯 Cummins | KTA50-G15A | 1210 | 1485 | 1650 | 1340 | 1500 | 国三 T3
| HJ1500C | 康明斯 Cummins | KTA50-G16A | 1320 | 1650 | 1760 | 1500 | 1600 | 国三 T3
| HJ364C | 康明斯 Cummins | QSK19-G15 | ----- | 405 | 448 | 364 | 400 | 国三 T3
| HJ400C | 康明斯 Cummins | QSK19-G16 | ----- | 445 | 493 | 400 | 440 | 国三 T3
| HJ455C | 康明斯 Cummins | QSK19-G17 | ----- | 505 | 558 | 455 | 500 | 国三 T3
| HJ509C | 康明斯 Cummins | QSK19-G18 | ----- | 564 | 624 | 509 | 560 | 国三 T3
| HJ545C | 康明斯 Cummins | QSK19-G19 | ----- | 606 | 671 | 545 | 600 | 国三 T3
| HJ600C | 康明斯 Cummins | QSK19-G20 | ----- | 668 | 739 | 600 | 660 | 国三 T3
| HJ655C | 康明斯 Cummins | QSK19-G21 | ----- | 724 | 801 | 655 | 720 | 国三 T3
| HJ727C | 康明斯 Cummins | QSK38-G9 | ----- | 826 | 911 | 727 | 800 | 国三 T3
| HJ800C | 康明斯 Cummins | QSK38-G10 | ----- | 903 | 997 | 800 | 880 | 国三 T3
| HJ909C | 康明斯 Cummins | QSK38-G11 | ----- | 1022 | 1129 | 909 | 1000 | 国三 T3
| HJ1018C | 康明斯 Cummins | QSK38-G12 | ----- | 1134 | 1254 | 1018 | 1120 | 国三 T3
| HJ1120C | 康明斯 Cummins | QSK38-G13 | ----- | 1239 | 1371 | 1120 | 1232 | 国三 T3
| HJ1218C | 康明斯 Cummins | QSK38-G14 | ----- | 1346 | 1489 | 1218 | 1340 | 国三 T3
| HJ1280C | 康明斯 Cummins | QSK38-G15 | ----- | 1399 | 1548 | 1280 | 1408 | 国三 T3
| HJ200C | 康明斯 Cummins | QSNT-G6 | ----- | 243 | 265 | 200 | 220 | 国三 T3
| HJ220C | 康明斯 Cummins | QSNT-G7 | ----- | 261 | 291 | 220 | 250 | 国三 T3
| HJ250C | 康明斯 Cummins | QSNT-G1 | ----- | 291 | 325 | 250 | 280 | 国三 T3
| HJ280C | 康明斯 Cummins | QSNT-G2 | ----- | 321 | 358 | 280 | 310 | 国三 T3
| HJ320C | 康明斯 Cummins | QSNT-G3 | 321 | 358 | 392 | 320 | 350 | 国三 T3
| HJ360C | 康明斯 Cummins | QSNT-G4X | ----- | 407 | 448 | 360 | 400 | 国三 T3
| HJ360C | 康明斯 Cummins | QSK19-G14 | 362 | 402 | 447 | 360 | 400 | 国三 T3
| HJ400C | 康明斯 Cummins | QSK19-G13 | 406 | 451 | 501 | 400 | 450 | 国三 T3
| HJ460C | 康明斯 Cummins | QSK19-G12 | 500 | 503 | 565 | 460 | 505 | 国三 T3
| HJ470C | 康明斯 Cummins | QSK19-G6 | ----- | 520 | 592 | 470 | 520 | 国三 T3
| HJ520C | 康明斯 Cummins | QSK19-G4 | 500 | 574 | 634 | 520 | 570 | 国三 T3
| HJ550C | 康明斯 Cummins | QSK19-G11 | 500 | 606 | 667 | 550 | 600 | 国三 T3
| HJ600C | 康明斯 Cummins | QSK38-G8 | 591 | 657 | 730 | 600 | 660 | 国三 T3
| HJ650C | 康明斯 Cummins | QSK38-G7 | 635 | 705 | 783 | 650 | 710 | 国三 T3
| HJ728C | 康明斯 Cummins | QSK38-G6 | 712 | 791 | 878 | 728 | 800 | 国三 T3
| HJ806C | 康明斯 Cummins | QSK38-G1 | 792 | 876 | 970 | 806 | 887 | 国三 T3
| HJ915C | 康明斯 Cummins | QSK38-G2 | 893 | 989 | 1096 | 915 | 1007 | 国三 T3
| HJ1000C | 康明斯 Cummins | QSK38-G5 | 933 | 1107 | 1224 | 1000 | 1100 | 国三 T3
| HJ1080C | 康明斯 Cummins | QSK38-G19 | 932 | 1183 | 1333 | 1080 | 1200 | 国三 T3
| 型号 Model | 发动机品牌 Engine brand | 发动机型号 Engine Model | 50Hz，1500rpm | 排放标准 Emission level
| 发动机功率 Engine Power | 机组功率 Gen-set Power
| 持续 Continuous (kW) | 常用 Prime (kW) | 备用 Standby (kW) | 常用 Prime (kW) | 备用 Standby (kW)
| HJ200C | 康明斯 Cummins | MTA11-G2 | 168 | 224 | 246 | 200 | 220 | 国二 T2
| HJ250C | 康明斯 Cummins | MTAA11-G3 | 210 | 282 | 310 | 250 | 280 | 国二 T2
| HJ200C | 康明斯 Cummins | NT855-GA | ----- | 231 | 254 | 200 | 220 | 国二 T2
| HJ200C | 康明斯 Cummins | NTA855-G1 | ----- | 240 | 264 | 200 | 220 | 国二 T2
| HJ220C | 康明斯 Cummins | NTA855-G1A | ----- | 264 | 291 | 220 | 250 | 国二 T2
| HJ250C | 康明斯 Cummins | NTA855-G1B | ----- | 284 | 321 | 250 | 280 | 国二 T2
| HJ250C | 康明斯 Cummins | NTA855-G2 | ----- | 284 | 321 | 250 | 280 | 国二 T2
| HJ275C | 康明斯 Cummins | NTA855-G2A | ----- | 312 | 343 | 275 | 300 | 国二 T2
| HJ280C | 康明斯 Cummins | NTA855-G4 | ----- | 317 | 351 | 280 | 310 | 国二 T2
| HJ300C | 康明斯 Cummins | NTAA855-G7 | ----- | 343 | 377 | 300 | 330 | 国二 T2
| HJ360C | 康明斯 Cummins | NTAA855-G7A | ----- | ----- | 407 | ----- | 360 | 国二 T2
| HJ300C | 康明斯 Cummins | KTA19-G2 | 328 | 336 | 369 | 300 | 330 | 国二 T2
| HJ360C | 康明斯 Cummins | KTA19-G3 | 354 | 403 | 448 | 360 | 400 | 国二 T2
| HJ400C | 康明斯 Cummins | KTA19-G3A | 354 | 448 | 504 | 400 | 450 | 国二 T2
| HJ400C | 康明斯 Cummins | KTA19-G4 | 354 | 448 | 503 | 400 | 450 | 国二 T2
| HJ420C | 康明斯 Cummins | KTAA19-G5 | ----- | 470 | 555 | 420 | 505 | 国二 T2
| HJ460C | 康明斯 Cummins | KTAA19-G6 | ----- | 520 | 570 | 460 | 520 | 国二 T2
| HJ520C | 康明斯 Cummins | KTA19-G8 | ----- | ----- | 575 | ----- | 520 | 国二 T2
| HJ550C | 康明斯 Cummins | KTAA19-G6A | ----- | ----- | 610 | ----- | 550 | 国二 T2
| HJ550C | 康明斯 Cummins | KTAA19-G7 | ----- | ----- | 610 | ----- | 550 | 国二 T2
| HJ500C | 康明斯 Cummins | KT38-G | ----- | 560 | 615 | 500 | 560 | 国二 T2
| HJ580C | 康明斯 Cummins | KT38-GA | ----- | 647 | 711 | 580 | 640 | 国二 T2
| HJ570C | 康明斯 Cummins | KTA38-G1 | 604 | 634 | 701 | 570 | 630 | 国二 T2
| HJ570C | 康明斯 Cummins | KTA38-G1B | 604 | 634 | 701 | 570 | 630 | 国二 T2
| HJ600C | 康明斯 Cummins | KTA38-G2 | 604 | 664 | 731 | 600 | 660 | 国二 T2
| HJ640C | 康明斯 Cummins | KTA38-G2B | ----- | 711 | 789 | 640 | 710 | 国二 T2
| HJ728C | 康明斯 Cummins | KTA38-G2A | ----- | 813 | 896 | 728 | 800 | 国二 T2
| HJ800C | 康明斯 Cummins | KTA38-G5 | 657 | 880 | 970 | 800 | 880 | 国二 T2
| HJ1000C | 康明斯 Cummins | KTA38-G9 | ----- | ----- | 1089 | ----- | 1000 | 国二 T2
| HJ1000C | 康明斯 Cummins | KTA50-G3 | 900 | 1097 | 1227 | 1000 | 1100 | 国二 T2
| HJ1020C | 康明斯 Cummins | KTA50-G12 | 1033 | 1148 | 1210 | 1020 | 1100 | 国二 T2
| HJ1100C | 康明斯 Cummins | KTA50-G12A | 1100 | 1200 | 1412 | 1100 | 1280 | 国二 T2
| HJ1100C | 康明斯 Cummins | KTA50-G8 | 1100 | 1200 | 1429 | 1100 | 1320 | 国二 T2
| HJ1180C | 康明斯 Cummins | KTA50-GS8 | 1100 | 1287 | 1429 | 1180 | 1320 | 国二 T2
| HJ1340C | 康明斯 Cummins | KTA50-G15X | ----- | 1491 | 1656 | 1340 | 1500 | 国二 T2
| HJ450C | 康明斯 Cummins | KTA19-G8E | 440 | 500 | 561 | 450 | 510 | 国三 T3
| HJ500C | 康明斯 Cummins | KTA19-G8A | 490 | 550 | 610 | 500 | 555 | 国三 T3
| HJ545C | 康明斯 Cummins | KTA19-G9A | 535 | 600 | 660 | 545 | 600 | 国三 T3
| HJ650C | 康明斯 Cummins | KTA38-G2E | 620 | 715 | 770 | 650 | 700 | 国三 T3
| HJ750C | 康明斯 Cummins | KTA38-G5E | 715 | 825 | 880 | 750 | 800 | 国三 T3
| HJ850C | 康明斯 Cummins | KTA38-G7E | 825 | 935 | 990 | 850 | 900 | 国三 T3
| HJ900C | 康明斯 Cummins | KTA38-G9E | 880 | 990 | 1100 | 900 | 1000 | 国三 T3
| HJ1000C | 康明斯 Cummins | KTA38-G9A | 880 | 1100 | 1210 | 1000 | 1100 | 国三 T3
| HJ1000C | 康明斯 Cummins | KTA50-G3E | 990 | 1100 | 1210 | 1000 | 1100 | 国三 T3
| HJ1100C | 康明斯 Cummins | KTA50-G7E | 1100 | 1210 | 1320 | 1100 | 1200 | 国三 T3
| HJ1200C | 康明斯 Cummins | KTA50-G8E | 1210 | 1320 | 1430 | 1200 | 1300 | 国三 T3
| HJ1340C | 康明斯 Cummins | KTA50-G15A | 1210 | 1485 | 1650 | 1340 | 1500 | 国三 T3
| HJ1500C | 康明斯 Cummins | KTA50-G16A | 1320 | 1650 | 1760 | 1500 | 1600 | 国三 T3
| HJ364C | 康明斯 Cummins | QSK19-G15 | ----- | 405 | 448 | 364 | 400 | 国三 T3
| HJ400C | 康明斯 Cummins | QSK19-G16 | ----- | 445 | 493 | 400 | 440 | 国三 T3
| HJ455C | 康明斯 Cummins | QSK19-G17 | ----- | 505 | 558 | 455 | 500 | 国三 T3
| HJ509C | 康明斯 Cummins | QSK19-G18 | ----- | 564 | 624 | 509 | 560 | 国三 T3
| HJ545C | 康明斯 Cummins | QSK19-G19 | ----- | 606 | 671 | 545 | 600 | 国三 T3
| HJ600C | 康明斯 Cummins | QSK19-G20 | ----- | 668 | 739 | 600 | 660 | 国三 T3
| HJ655C | 康明斯 Cummins | QSK19-G21 | ----- | 724 | 801 | 655 | 720 | 国三 T3
| HJ727C | 康明斯 Cummins | QSK38-G9 | ----- | 826 | 911 | 727 | 800 | 国三 T3
| HJ800C | 康明斯 Cummins | QSK38-G10 | ----- | 903 | 997 | 800 | 880 | 国三 T3
| HJ909C | 康明斯 Cummins | QSK38-G11 | ----- | 1022 | 1129 | 909 | 1000 | 国三 T3
| HJ1018C | 康明斯 Cummins | QSK38-G12 | ----- | 1134 | 1254 | 1018 | 1120 | 国三 T3
| HJ1120C | 康明斯 Cummins | QSK38-G13 | ----- | 1239 | 1371 | 1120 | 1232 | 国三 T3
| HJ1218C | 康明斯 Cummins | QSK38-G14 | ----- | 1346 | 1489 | 1218 | 1340 | 国三 T3
| HJ1280C | 康明斯 Cummins | QSK38-G15 | ----- | 1399 | 1548 | 1280 | 1408 | 国三 T3
| HJ200C | 康明斯 Cummins | QSNT-G6 | ----- | 243 | 265 | 200 | 220 | 国三 T3
| HJ220C | 康明斯 Cummins | QSNT-G7 | ----- | 261 | 291 | 220 | 250 | 国三 T3
| HJ250C | 康明斯 Cummins | QSNT-G1 | ----- | 291 | 325 | 250 | 280 | 国三 T3
| HJ280C | 康明斯 Cummins | QSNT-G2 | ----- | 321 | 358 | 280 | 310 | 国三 T3
| HJ320C | 康明斯 Cummins | QSNT-G3 | 321 | 358 | 392 | 320 | 350 | 国三 T3
| HJ360C | 康明斯 Cummins | QSNT-G4X | ----- | 407 | 448 | 360 | 400 | 国三 T3
| HJ360C | 康明斯 Cummins | QSK19-G14 | 362 | 402 | 447 | 360 | 400 | 国三 T3
| HJ400C | 康明斯 Cummins | QSK19-G13 | 406 | 451 | 501 | 400 | 450 | 国三 T3
| HJ460C | 康明斯 Cummins | QSK19-G12 | 500 | 503 | 565 | 460 | 505 | 国三 T3
| HJ470C | 康明斯 Cummins | QSK19-G6 | ----- | 520 | 592 | 470 | 520 | 国三 T3
| HJ520C | 康明斯 Cummins | QSK19-G4 | 500 | 574 | 634 | 520 | 570 | 国三 T3
| HJ550C | 康明斯 Cummins | QSK19-G11 | 500 | 606 | 667 | 550 | 600 | 国三 T3
| HJ600C | 康明斯 Cummins | QSK38-G8 | 591 | 657 | 730 | 600 | 660 | 国三 T3
| HJ650C | 康明斯 Cummins | QSK38-G7 | 635 | 705 | 783 | 650 | 710 | 国三 T3
| HJ728C | 康明斯 Cummins | QSK38-G6 | 712 | 791 | 878 | 728 | 800 | 国三 T3
| HJ806C | 康明斯 Cummins | QSK38-G1 | 792 | 876 | 970 | 806 | 887 | 国三 T3
| HJ915C | 康明斯 Cummins | QSK38-G2 | 893 | 989 | 1096 | 915 | 1007 | 国三 T3
| HJ1000C | 康明斯 Cummins | QSK38-G5 | 933 | 1107 | 1224 | 1000 | 1100 | 国三 T3
| HJ1080C | 康明斯 Cummins | QSK38-G19 | 932 | 1183 | 1333 | 1080 | 1200 | 国三 T3
| 100%纯铜无刷发电机 100% copper wire alternator | ATS柜 ATS Cabinet | 并机柜 SYNC. Cabinet | 电瓶 Battery chargers | 减震垫 Shock absorb pad
| 空滤 Air filter | 滤清器 Filter | 油水分离器 Water fuel separator | 自启动柜 Automatic control cabinet | 加热器 Heater
| | | | |
| | | | |
| | | | |
Pre
20-480KVA Dongfeng Cummins Trailer Type
Next
200-1600KVA Chongqing Cummins Container Type
More Products
More
20-480KVA Dongfeng Cummins Series
HJM12-600KW
HJI600-1000KW
500-2800KW 6300V
Inquiry
|
Name
Phone
Email
Inquiry content
Submit
Jiangsu Nenjo Generator Technology Co., Ltd.
We sincerely look forward to working with you!
Company Address
Wuqiao Industrial Park, Jiangdu District, Yangzhou City, Jiangsu Province, China.
Telephone
+86-18021722122 / +86-18705258272
E-mail
Michelle@nenjo.cn 、 alisa@nenjo.cn
Home
Product
Alternator
Low Voltage Alternator
High voltage alternator
Marine use alternator
Diesel generator set
Cummins series
Perkins series
Volvo series
Doosan series
Yuchai series
Shangchai series
Weichai series
Mobile Emergency Power Supply Vehicle
Mobile Emergency Power Supply Vehicle
About us
Company Profile
Certifications
Factory Show
Partners
News
Company News
Industry News
Application
Contact us
Contact
Online
Message
Security verification
Security verification
Submit
%{tishi_zhanwei}%
Copyright:Jiangsu Nenjo Generator Technology Co., Ltd. SEO
Powered by www.300.cn
Business license
