URL: https://en.nenjo.cn/products_details/58.html
Accessed: 2026-11-13

HJI1120-2000KW-Jiangsu Nenjo Generator Technology Co., Ltd.
Home
Product
Product
Alternator
Diesel generator set
Mobile Emergency Power Supply Vehicle
Low Voltage Alternator
High voltage alternator
Marine use alternator
Cummins series
Perkins series
Volvo series
Doosan series
Yuchai series
Shangchai series
Weichai series
Mobile Emergency Power Supply Vehicle
About us
About us
Company Profile
Certifications
Factory Show
Partners
News
News
Company News
Industry News
Application
Contact us
Contact us
Contact
Online
Language
中文
English
Search
%{tishi_zhanwei}%
Home page
+
HJI1120-2000KW
Keywords:
100% copper wire single/ double bearing 3 phase/ single 1 phase brushless ac 400v 11kv( 400V~13800V) low high voltage land/ marine use 500kva 100kva 1mw 600kw alternator generator
Classification:
Low Voltage Alternator
Hotline:
+86-514-86869595
Tel.:
+86 18705258272, +86 18021722122
Inquiry
Return to List
Features
Model Selection Table
Accessories Optional
Case
Commodity name:
HJI1120-2000KW
Commodity ID:
a009
| NENJO HJI1120-2000KW ALTERNATOR |
| | | |
参数 Parameters
| HJI三相陆用发电机 HJI three phase land use generator
| | 400V~50Hz 1500rpm | 60Hz 1800rpm | 480V~60Hz 1800rpm
| 环境温度 Environmental temperature | 常用 Prime power 40 ℃ | 峰值 Peak power 40 ℃ | 峰值 Peak power 27 ℃ | 常用 Prime power 40 ℃ | 常用 Prime power 40 ℃ | 峰值 Peak power 40 ℃ | 峰值 Peak power 27 ℃
| 温升 Temperature rise | 常用 Prime power 125 ℃ | 备用 Standby power 125 ℃ | 备用 Standby power 163 ℃ | 常用 Prime power 105 ℃ | 常用 Prime power 125 ℃ | 备用 Standby power 150 ℃ | 备用 Standby power 163 ℃
| 电压 Voltage | 380 | 400 | 415 | 416 | 444 | 480 | 416
| HJI 1120 | 额定容量 Rated capacity | 1400.0 | 1460.0 | 1500.0 | 1237.5 | 1690.0 | 1760.0 | 1810.0
| | 额定功率 Rated power | 1120.0 | 1168.0 | 1200.0 | 990.0 | 1352.0 | 1408.0 | 1448.0
| | 效率% Efficiency(%) | 95.3 | 95.2 | 95.1 | 95.1 | 95.5 | 95.4 | 95.3
| HJI 1240 | 额定容量 Rated capacity | 1550.0 | 1615.0 | 1660.0 | 1375.0 | 1890.0 | 1970.0 | 2025.0
| | 额定功率 Rated power | 1240.0 | 1292.0 | 1328.0 | 1100.0 | 1512.0 | 1576.0 | 1620.0
| | 效率% Efficiency(%) | 95.7 | 95.6 | 95.5 | 95.3 | 95.9 | 95.8 | 95.7
| HJI 1320 | 额定容量 Rated capacity | 1650.0 | 1720.0 | 1770.0 | N/A | 2015.0 | 2100.0 | 2160.0
| | 额定功率 Rated power | 1320.0 | 1376.0 | 1416.0 | N/A | 1612.0 | 1680.0 | 1728.0
| | 效率% Efficiency(%) | 96.2 | 96.1 | 96.0 | N/A | 96.3 | 96.2 | 96.1
| HJI 1420 | 额定容量 Rated capacity | 1775.0 | N/A | N/A | N/A | 2155.0 | N/A | N/A
| | 额定功率 Rated power | 1420.0 | N/A | N/A | N/A | 1840.0 | N/A | N/A
| | 效率% Efficiency(%) | 95.9 | N/A | N/A | N/A | 95.9 | N/A | N/A
| HJI 1520 | 额定容量 Rated capacity | 1900.0 | 1980.0 | 2035.0 | 1662.5 | 2300.0 | 2395.0 | 2465.0
| | 额定功率 Rated power | 1520.0 | 1584.0 | 1628.0 | 1330.0 | 1840.0 | 1916.0 | 1972.0
| | 效率% Efficiency(%) | 96.2 | 96.1 | 96.0 | 95.6 | 96.3 | 96.3 | 96.2
| HJI 1664 | 额定容量 Rated capacity | 2080.0 | 2170.0 | 2250.0 | 1787.0 | 2600.0 | 2705.0 | 2785.0
| | 额定功率 Rated power | 1664.0 | 1736.0 | 1800.0 | 1430.0 | 2080.0 | 2164.0 | 2228.0
| | 效率% Efficiency(%) | 96.4 | 96.3 | 96.2 | 95.6 | 96.5 | 96.4 | 96.3
| HJI 1760 | 额定容量 Rated capacity | 2200.0 | 2295.0 | 2360.0 | 1900.0 | 2750.0 | 2860.0 | 2945.0
| | 额定功率 Rated power | 1760.0 | 1836.0 | 1880.0 | 1520.0 | 2200.0 | 2288.0 | 2356.0
| | 效率% Efficiency(%) | 96.0 | 95.9 | 95.9 | 95.7 | 96.1 | 96.0 | 95.9
| HJI 2000 | 额定容量 Rated capacity | 2500.0 | 2605.0 | 2678.0 | N/A | 3025.0 | 3150.0 | 3256.0
| | 额定功率 Rated power | 2000.0 | 2084.0 | 2143.0 | N/A | 2420.0 | 2520.0 | 2605.0
| | 效率% Efficiency(%) | 96.1 | 95.8 | 95.8 | N/A | 96.0 | 95.9 | 95.9
| 单支点 Single bearing | 运输数据 Data for transportation
| | 净重 Net weight Kg | 毛重 Gross weight Kg | 包装箱尺寸 Packing case dimensions( cm×cm×cm)
| HJI 1120 | 2802 | 2822 | 194×105×154
| HJI 1240 | 3038 | 3058 | 194×105×154
| HJI 1320 | 3300 | 3320 | 216×105×154
| HJI 1420 | 3350 | 3370 | 216×105×154
| HJI 1520 | 3565 | 3585 | 216×105×154
| HJI 1664 | 3735 | 3755 | 216×105×154
| HJI 1760 | 4009 | 4029 | 216×105×154
| HJI 2000 | 4350 | 4370 | 216×105×154
|
双支点 Double bearing
| 运输数据 Data for transportation
| | 净重 Net weight Kg | 毛重 Gross weight Kg | 包装箱尺寸 Packing case dimensions( cm×cm×cm)
| HJI 1120 | 2802 | 2822 | 194×105×154
| HJI 1240 | 3038 | 3058 | 194×105×154
| HJI 1320 | 3300 | 3320 | 216×105×154
| HJI 1420 | 3350 | 3370 | 216×105×154
| HJI 1520 | 3565 | 3585 | 216×105×154
| HJI 1664 | 3735 | 3755 | 216×105×154
| HJI 1760 | 4009 | 4029 | 216×105×154
| HJI 2000 | 4350 | 4370 | 216×105×154
注:所有图形和重量仅供参考。如有疑问,请与工厂联系并参照外形图。
Note：All graphics and weight are only for your reference. Any doubt, please contact with factory or refer to the outline drawing.
电机总成 Alternator assembly
| 六角形机壳 Diamond case | 圆形机壳 Round case | 单支点 Single bearing | 双支点 Double bearing
电机主要部件 Main materials
| 单支点轴承 Single bearing | 双支点轴承 Double bearing | 主定子 Main stator | 励磁定子 Excitor Stator | 主旋转器 Main Rotator
| 励磁转子 Excitor Rotator | 100% 纯铜线 100% copper wire | 调压板 AVR | 整流模版 Rectifier module | 整流轮 Rectifier Wheel
| 盘片 Disk | 方接口 Rectangular adaptor | 圆接口 Round adaptor | 永磁机 PMG |
发电机生产线 Alternator product line
| | | | |
| | | | |
包装&发货 Packing&Delivery
| | | |
| | | |
参展照片 Exhibition show
| 上海动力展2023 Shanghai Gpower | 越南电力展2019 Vietnam power exhibition | 中东电力展（迪拜）2020 MEE(Dubai) | 中东电力展（迪拜）2021 MEE(Dubai)
证书 Certifications
| | | | |
| | | | |
FAQ
| Q1 ： | 您是贸易公司还是制造商？
| | Are you trading company or manufacturer?
| A1 ： | 我们是厂。
| | We are factory.
| |
| Q2 ： | 你们的发电机和发电机组功率范围是多少？
| | What's the power range of your alternator and diesel generator.
| A2 ： | 6-3000KVA。
| | 6-3000KVA.
| |
| Q3 ： | 你多久了交货时间?
| | How long is the delivery time?
| A3 ： | 发电机常规现货1-2个工作日，特殊机型协商可议。发电机组交货期期为7-15个工作日。
| | For the alternator, Common models delivery time is 1-2 working days, other models may vary depending on the situation. For the diesel generator, delivery time is 7-15 working days after receiving the deposit.
| |
| Q4 ： | 你是什么起订量?
| | What's your MOQ?
| A4 ： | 1套。
| | 1 set.
| |
| Q5 ： | 你是什么保修期?
| | What's your quality warranty time?
| A5 ： | 我们发动机的保修期为12个月或1000个小时以先到者为准。发电机的保修期为24个月或2000小时以先到者为准。但是根据某些特殊项目，我们可以延长保修期。
| | Our engine warranty period is 12 months or 1000 hours, whichever comes first. The warranty period for the alternator is 24 months or 2000 hours, whichever comes first. However, based on certain special projects, we can extend the warranty period.
| High base | ModeL | KW | KW
| 机座高 | 型 号 | 三相 Three phase 50H1500RPM400V | 三相 Three phase 60HZ1800RPM440V
| 常用 Prime power 40℃ | 备用 Standby power 27℃ | 常用 Prime power 40℃ | 备用 Standby power 27℃
| 中心高 160 | HJI-6.5 | 6.5 | 7.1 | 8.2 | －
| HJI-8.8 | 8.8 | 9.7 | 11 | －
| HJI-10.8 | 10.8 | 11.8 | 13.5 | －
| HJI-12.8 | 12.8 | 14 | 16 | －
| 中心高 180 | HJI-18 | 18 | 20 | 23 | －
| HJI-22 | 22 | 24 | 27.5 | －
| HJI-25 | 25 | 27.5 | 30 | －
| HJI-30 | 30 | 33 | 37.5 | －
| 中心高 225 | HJI-34 | 34 | 37 | 42 | 45
| HJI-40 | 40 | 44 | 50 | 53
| HJI-48 | 48 | 52 | 56 | 60
| HJI-58 | 58 | 64 | 70 | 76
| HJI-68 | 68 | 75 | 78 | 85
| 中心高 270 | HJI-80 | 80 | 88 | 94 | 102
| HJI-96 | 96 | 106 | 110 | 120
| HJI-112 | 112 | 120 | 134 | 145
| HJI-128 | 128 | 140 | 152 | 165
| HJI-144 | 144 | 158 | 174 | 187
| HJI-160 | 160 | 176 | 196 | 212
| HJI-180 | 180 | 200 | 224 | 244
| HJI-200 | 200 | 220 | 239 | 256
| 中心高 315 | HJI-200 | 200 | 220 | 240 | 264
| HJI-240 | 240 | 264 | 288 | 316
| HJI-260 | 260 | 286 | 315 | 345
| HJI-280 | 280 | 308 | 336 | 364
| HJI-300 | 300 | 330 | 365 | 400
| HJI-320 | 320 | 350 | 384 | 424
| 中心高 355 | HJI-360 | 360 | 400 | 400 | 440
| HJI-400 | 400 | 440 | 440 | 480
| HJI-450 | 450 | 490 | 475 | 515
| HJI-500 | 500 | 550 | 580 | 632
| HJI-550 | 550 | 600 | 620 | 675
| 中心高 400 | HJI-600 | 600 | 660 | 684 | 718
| HJI-640 | 640 | 700 | 733 | 766
| HJI-728 | 728 | 800 | 834 | 872
| HJI-800 | 800 | 880 | 916 | 956
| HJI-904 | 904 | 1000 | 1019 | 1063
| HJI-1000 | 1000 | 1100 | 1109 | 1158
| 中心高 450 | HJI-1120 | 1120 | 1200 | 1352 | 1448
| HJI-1240 | 1240 | 1300 | 1512 | 1620
| HJI-1320 | 1320 | 1400 | 1612 | 1728
| HJI-1420 | 1520 | 1600 | 1840 | 1972
| HJI-1520 | 1420 | 1500 | 1720 | 1800
| HJI-1664 | 1664 | 1800 | 2080 | 2228
| HJI-1760 | 1760 | 1900 | 2200 | 2356
| HJI-2000 | 2000 | 2200 | 2300 | 2500
| 单支点轴承 Single bearing | 双支点轴承 Double bearing | 主定子 Main stator | 励磁定子 Excitor Stator | 主旋转器 Main Rotator
| 励磁转子 Excitor Rotator | 100% 纯铜线 100% copper wire | 调压板 AVR | 整流模版 Rectifier module | 整流轮 Rectifier Wheel
| 盘片 Disk | 方接口 Rectangular adaptor | 圆接口 Round adaptor | 永磁机 PMG |
| | | | |
| | | | |
| | | | |
| | | | |
Pre
HJI600-1000KW
Next
None
More Products
More
20-480KVA Dongfeng Cummins Series
HJM12-600KW
HJI600-1000KW
500-2800KW 6300V
Inquiry
|
Name
Phone
Email
Inquiry content
Submit
Jiangsu Nenjo Generator Technology Co., Ltd.
We sincerely look forward to working with you!
Company Address
Wuqiao Industrial Park, Jiangdu District, Yangzhou City, Jiangsu Province, China.
Telephone
+86-18021722122 / +86-18705258272
E-mail
Michelle@nenjo.cn 、 alisa@nenjo.cn
Home
Product
Alternator
Low Voltage Alternator
High voltage alternator
Marine use alternator
Diesel generator set
Cummins series
Perkins series
Volvo series
Doosan series
Yuchai series
Shangchai series
Weichai series
Mobile Emergency Power Supply Vehicle
Mobile Emergency Power Supply Vehicle
About us
Company Profile
Certifications
Factory Show
Partners
News
Company News
Industry News
Application
Contact us
Contact
Online
Message
Security verification
Security verification
Submit
%{tishi_zhanwei}%
Copyright:Jiangsu Nenjo Generator Technology Co., Ltd. SEO
Powered by www.300.cn
Business license
