URL: https://en.nenjo.cn/products_details/46.html
Accessed: 2026-11-24

50-650KVA Doushan Container Type-Jiangsu Nenjo Generator Technology Co., Ltd.
Home
Product
Product
Alternator
Diesel generator set
Mobile Emergency Power Supply Vehicle
Low Voltage Alternator
High voltage alternator
Marine use alternator
Cummins series
Perkins series
Volvo series
Doosan series
Yuchai series
Shangchai series
Weichai series
Mobile Emergency Power Supply Vehicle
About us
About us
Company Profile
Certifications
Factory Show
Partners
News
News
Company News
Industry News
Application
Contact us
Contact us
Contact
Online
Language
中文
English
Search
%{tishi_zhanwei}%
Home page
+
50-650KVA Doushan Container Type
Keywords:
100% copper wire single/ double bearing 3 phase/ single 1 phase brushless ac 400v 11kv( 400V~13800V) low high voltage land/ marine use 500kva 100kva 1mw 600kw alternator generator
50-650KVA backup power supply
Options: Open frame, silent, trailer, container type, etc.
Options: Powered by Cummins/ Perkins/ Volvo/ Doosan/ Weichai/ Shangchai/ Yuchai engine, etc.
Minimum order quantity 1 unit
Classification:
Doosan Series
Hotline:
+86-514-86869595
Tel.:
+86 18705258272, +86 18021722122
Inquiry
Return to List
Features
50Hz
60Hz
Accessories Optional
Case
Commodity name:
50-650KVA Doushan Container Type
Commodity ID:
g003
50-650KVA backup power supply</br>
Options: Open frame, silent, trailer, container type, etc.</br>
Options: Powered by Cummins/ Perkins/ Volvo/ Doosan/ Weichai/ Shangchai/ Yuchai engine, etc.</br>
Minimum order quantity 1 unit
| NENJO 50-650KVA DIESEL GENERATOR SET |
| | |
参数 Parameters
| 恒久50-650KVA发电机组 NENJO 50-650KVA DIESEL GENERATOR SET
| 发动机Engine brand
| 康明斯Cummins | 15-1600KVA
| 帕金斯Perkins | 10-2500KVA
| 沃尔沃Volvo | 60-650KVA
| 斗山Doosan | 50-650KVA
| 潍柴Weichai | 15-3000KVA
| 上柴SDEC | 10-1200KVA
| 玉柴Yuchai | 30-3000KVA
| 其他品牌Other brands | 6-3000KVA
| 发电机Alternator
| 品牌Brand | 恒久NENJO/斯坦福Stamford/其他品牌Other brands
| 电压V | 50赫兹HZ:230/400V 60赫兹HZ:208/120;220/127;416/240;440/254;480/277
| 相Phase | 交流单相Single phase/交流三相Three phase
| 质保Warranty | 2年Year
| 防护等级Protection grade | IP23
| 节距Pitch | 2/3或or 5/6
| 证书 Certifications | CCS/CSA/CE/ISO
| 柴油发电机组Diesel generator set
| 邮箱容量 Fuel capacity | 50-3500升L
| 控制面板Control panel | 众智SMARTGEN/深海DEEPSEA/科迈COMAP/丹控DEIF
| 噪音等级Noise level | 65-85分贝dB/ 7M
| 选配1 | 自动转换开关Automatic transfer switcher
| 选配2 | 静音箱Silent box/ 拖车trailer/加热器 heater/ 其他Other
| 证书 Certifications | CCS/CSA/CE/ISO
静音箱特点 Canopy silent box details
| 消声器 Muffler | 加油口 Fuel filler | 铰链 Hinge | 紧急停机按钮 Emergency stop button | 控制系统 Controller
| 排气系统 Exhaust pipe | 起吊杆 Craning position | 燃油排污口 Drainage hole | 锁 Locker | 维修照明灯 Maintenance light
生产流程图片 Production process
| 设计 Design | 发电机生产 Alternator producing | 激光切割 Laser cutting | 焊接 Welding
| 整机总装装配 Generator set assembling | 整机总装装配 Generator set assembling | 整机总装装配 Generator set assembling | 测试 Test
发电机组选配 Generator set special design
| 100%纯铜水箱 100% copper radiator | 100%纯铜无刷发电机 100% copper wire alternator | 电瓶 Battery chargers | 移动拖车 Mobile trailer
| 机组外置橡胶减震垫 External rubber shock pad | 油水分离器 Water fuel separator | 侧边控制柜 Optional side controller cabinet | 加装增压器隔热护套 Turbocharger Insulation Jacket
包装&发货 Packing&Delivery
| | | |
| | | |
参展照片 Exhibition show
| 上海动力展2023 Shanghai Gpower | 越南电力展2019 Vietnam power exhibition | 中东电力展（迪拜）2020 MEE(Dubai) | 中东电力展（迪拜）2021 MEE(Dubai)
证书 Certifications
| | | | |
| | | | |
FAQ
| Q1 ： | 您是贸易公司还是制造商？
| | Are you trading company or manufacturer?
| A1 ： | 我们是厂。
| | We are factory.
| |
| Q2 ： | 你们的发电机和发电机组功率范围是多少？
| | What's the power range of your alternator and diesel generator.
| A2 ： | 6-3000KVA。
| | 6-3000KVA.
| |
| Q3 ： | 你多久了交货时间?
| | How long is the delivery time?
| A3 ： | 发电机常规现货1-2个工作日，特殊机型协商可议。发电机组交货期期为7-15个工作日。
| | For the alternator, Common models delivery time is 1-2 working days, other models may vary depending on the situation. For the diesel generator, delivery time is 7-15 working days after receiving the deposit.
| |
| Q4 ： | 你是什么起订量?
| | What's your MOQ?
| A4 ： | 1套。
| | 1 set.
| |
| Q5 ： | 你是什么保修期?
| | What's your quality warranty time?
| A5 ： | 我们发动机的保修期为12个月或1000个小时以先到者为准。发电机的保修期为24个月或2000小时以先到者为准。但是根据某些特殊项目，我们可以延长保修期。
| | Our engine warranty period is 12 months or 1000 hours, whichever comes first. The warranty period for the alternator is 24 months or 2000 hours, whichever comes first. However, based on certain special projects, we can extend the warranty period.
| 型号 Model | 发动机品牌 Engine brand | 发动机型号 Engine Model | 机组功率 Genset Prime KW | 发动机功率 Engine Output KW
| HJ50DS | 斗山 Doosan | SP344CB | 50.0 | 56.0
| HJ64DS | 斗山 Doosan | SP344CC | 64.0 | 73.0
| HJ134DS | 斗山 Doosan | P086TI-1 | 134.0 | 149.0
| HJ160DS | 斗山 Doosan | P086TI | 160.0 | 177.0
| HJ183DS | 斗山 Doosan | DP086LA | 183.0 | 201.0
| HJ218DS | 斗山 Doosan | P126TI | 218.0 | 241.0
| HJ240DS | 斗山 Doosan | P126TI-II | 240.0 | 265.0
| HJ292DS | 斗山 Doosan | DP126LB | 292.0 | 327.0
| HJ326DS | 斗山 Doosan | P158LE | 326.0 | 363.0
| HJ370DS | 斗山 Doosan | DP158LC | 370.0 | 408.0
| HJ423DS | 斗山 Doosan | DP158LD | 423.0 | 464.0
| HJ459DS | 斗山 Doosan | DP180LA | 459.0 | 502.0
| HJ509DS | 斗山 Doosan | DP180LB | 509.0 | 556.0
| HJ551DS | 斗山 Doosan | DP222LB | 551.0 | 604.0
| HJ601DS | 斗山 Doosan | DP222LC | 601.0 | 657.0
| HJ610DS | 斗山 Doosan | DP222CA | 610.0 | 663.0
| HJ650DS | 斗山 Doosan | DP222CB | 650.0 | 705.0
| HJ730DS | 斗山 Doosan | DP222CC | 730.0 | 790.0
| HJ610DS | 斗山 Doosan | DP222CAS | 610.0 | 663.0
| HJ650DS | 斗山 Doosan | DP222CBS | 650.0 | 705.0
| HJ730DS | 斗山 Doosan | DP222CCS | 730.0 | 790.0
| HJ610DS | 斗山 Doosan | DP222CAK | 610.0 | 663.0
| HJ660DS | 斗山 Doosan | DP222CBK | 660.0 | 716.0
| HJ730DS | 斗山 Doosan | DP222CCK | 730.0 | 802.0
| 型号 Model | 发动机品牌 Engine brand | 发动机型号 Engine Model | 机组功率 Genset Prime KW | 发动机功率 Engine Output KW
| HJ58DS | 斗山 Doosan | SP344CB | 58.0 | 67.0
| HJ73DS | 斗山 Doosan | SP344CC | 73.0 | 83.0
| HJ154DS | 斗山 Doosan | P086TI-1 | 154.0 | 174.0
| HJ183DS | 斗山 Doosan | P086TI | 183.0 | 205.0
| HJ204DS | 斗山 Doosan | DP086LA | 204.0 | 228.0
| HJ248DS | 斗山 Doosan | P126TI | 248.0 | 278.0
| HJ275DS | 斗山 Doosan | P126TI-II | 275.0 | 307.0
| HJ321DS | 斗山 Doosan | DP126LB | 321.0 | 366.0
| HJ355DS | 斗山 Doosan | P158LE | 355.0 | 402.0
| HJ416DS | 斗山 Doosan | DP158LC | 416.0 | 466.0
| HJ453DS | 斗山 Doosan | DP158LD | 453.0 | 505.0
| HJ504DS | 斗山 Doosan | DP180LA | 504.0 | 559.0
| HJ543DS | 斗山 Doosan | DP180LB | 543.0 | 601.0
| HJ596DS | 斗山 Doosan | DP222LA | 596.0 | 670.0
| HJ635DS | 斗山 Doosan | DP222LB | 635.0 | 711.0
| HJ674DS | 斗山 Doosan | DP222LC | 674.0 | 753.0
| HJ690DS | 斗山 Doosan | DP222CA | 690.0 | 762.0
| HJ750DS | 斗山 Doosan | DP222CB | 750.0 | 810.0
| HJ800DS | 斗山 Doosan | DP222CC | 800.0 | 900.0
| HJ690DS | 斗山 Doosan | DP222CAS | 690.0 | 762.0
| HJ750DS | 斗山 Doosan | DP222CBS | 750.0 | 810.0
| HJ800DS | 斗山 Doosan | DP222CCS | 800.0 | 900.0
| 100%纯铜无刷发电机 100% copper wire alternator | ATS柜 ATS Cabinet | 并机柜 SYNC. Cabinet | 电瓶 Battery chargers | 减震垫 Shock absorb pad
| 空滤 Air filter | 滤清器 Filter | 油水分离器 Water fuel separator | 自启动柜 Automatic control cabinet | 加热器 Heater
| | | | |
| | | | |
| | | | |
Pre
50-650KVA Doushan Silent Box Type
Next
50-650KVA Doosan Trailer Type
More Products
More
20-480KVA Dongfeng Cummins Series
HJM12-600KW
HJI600-1000KW
500-2800KW 6300V
Inquiry
|
Name
Phone
Email
Inquiry content
Submit
Jiangsu Nenjo Generator Technology Co., Ltd.
We sincerely look forward to working with you!
Company Address
Wuqiao Industrial Park, Jiangdu District, Yangzhou City, Jiangsu Province, China.
Telephone
+86-18021722122 / +86-18705258272
E-mail
Michelle@nenjo.cn 、 alisa@nenjo.cn
Home
Product
Alternator
Low Voltage Alternator
High voltage alternator
Marine use alternator
Diesel generator set
Cummins series
Perkins series
Volvo series
Doosan series
Yuchai series
Shangchai series
Weichai series
Mobile Emergency Power Supply Vehicle
Mobile Emergency Power Supply Vehicle
About us
Company Profile
Certifications
Factory Show
Partners
News
Company News
Industry News
Application
Contact us
Contact
Online
Message
Security verification
Security verification
Submit
%{tishi_zhanwei}%
Copyright:Jiangsu Nenjo Generator Technology Co., Ltd. SEO
Powered by www.300.cn
Business license
