URL: https://en.nenjo.cn/products_details/71.html
Accessed: 2026-11-13

30-3000KVA Yuchai Trailer Type-Jiangsu Nenjo Generator Technology Co., Ltd.
Home
Product
Product
Alternator
Diesel generator set
Mobile Emergency Power Supply Vehicle
Low Voltage Alternator
High voltage alternator
Marine use alternator
Cummins series
Perkins series
Volvo series
Doosan series
Yuchai series
Shangchai series
Weichai series
Mobile Emergency Power Supply Vehicle
About us
About us
Company Profile
Certifications
Factory Show
Partners
News
News
Company News
Industry News
Application
Contact us
Contact us
Contact
Online
Language
中文
English
Search
%{tishi_zhanwei}%
Home page
+
30-3000KVA Yuchai Trailer Type
Keywords:
100% copper wire single/ double bearing 3 phase/ single 1 phase brushless ac 400v 11kv( 400V~13800V) low high voltage land/ marine use 500kva 100kva 1mw 600kw alternator generator
30-3000KVA backup power supply
Options: Open frame, silent, trailer, container type, etc.
Options: Powered by Cummins/ Perkins/ Volvo/ Doosan/ Weichai/ Shangchai/ Yuchai engine, etc.
Minimum order quantity 1 unit
Classification:
Yuchai Series
Hotline:
+86-514-86869595
Tel.:
+86 18705258272, +86 18021722122
Inquiry
Return to List
Features
50Hz
60Hz
Accessories Optional
Case
Commodity name:
30-3000KVA Yuchai Trailer Type
Commodity ID:
i004
30-3000KVA backup power supply</br>
Options: Open frame, silent, trailer, container type, etc.</br>
Options: Powered by Cummins/ Perkins/ Volvo/ Doosan/ Weichai/ Shangchai/ Yuchai engine, etc.</br>
Minimum order quantity 1 unit
| NENJO 30-3000KVA DIESEL GENERATOR SET |
| | |
参数 Parameters
| 恒久30-3000KVA发电机组 NENJO 30-3000KVA DIESEL GENERATOR SET
| 发动机Engine brand
| 康明斯Cummins | 15-1600KVA
| 帕金斯Perkins | 10-2500KVA
| 沃尔沃Volvo | 60-650KVA
| 斗山Doosan | 50-650KVA
| 潍柴Weichai | 15-3000KVA
| 上柴SDEC | 10-1200KVA
| 玉柴Yuchai | 30-3000KVA
| 其他品牌Other brands | 6-3000KVA
| 发电机Alternator
| 品牌Brand | 恒久NENJO/斯坦福Stamford/其他品牌Other brands
| 电压V | 50赫兹HZ:230/400V 60赫兹HZ:208/120;220/127;416/240;440/254;480/277
| 相Phase | 交流单相Single phase/交流三相Three phase
| 质保Warranty | 2年Year
| 防护等级Protection grade | IP23
| 节距Pitch | 2/3或or 5/6
| 证书 Certifications | CCS/CSA/CE/ISO
| 柴油发电机组Diesel generator set
| 邮箱容量 Fuel capacity | 50-3500升L
| 控制面板Control panel | 众智SMARTGEN/深海DEEPSEA/科迈COMAP/丹控DEIF
| 噪音等级Noise level | 65-85分贝dB/ 7M
| 选配1 | 自动转换开关Automatic transfer switcher
| 选配2 | 静音箱Silent box/ 拖车trailer/加热器 heater/ 其他Other
| 证书 Certifications | CCS/CSA/CE/ISO
静音箱特点 Canopy silent box details
| 消声器 Muffler | 加油口 Fuel filler | 铰链 Hinge | 紧急停机按钮 Emergency stop button | 控制系统 Controller
| 排气系统 Exhaust pipe | 起吊杆 Craning position | 燃油排污口 Drainage hole | 锁 Locker | 维修照明灯 Maintenance light
生产流程图片 Production process
| 设计 Design | 发电机生产 Alternator producing | 激光切割 Laser cutting | 焊接 Welding
| 整机总装装配 Generator set assembling | 整机总装装配 Generator set assembling | 整机总装装配 Generator set assembling | 测试 Test
发电机组选配 Generator set special design
| 100%纯铜水箱 100% copper radiator | 100%纯铜无刷发电机 100% copper wire alternator | 电瓶 Battery chargers | 移动拖车 Mobile trailer
| 机组外置橡胶减震垫 External rubber shock pad | 油水分离器 Water fuel separator | 侧边控制柜 Optional side controller cabinet | 加装增压器隔热护套 Turbocharger Insulation Jacket
包装&发货 Packing&Delivery
| | | |
| | | |
参展照片 Exhibition show
| 上海动力展2023 Shanghai Gpower | 越南电力展2019 Vietnam power exhibition | 中东电力展（迪拜）2020 MEE(Dubai) | 中东电力展（迪拜）2021 MEE(Dubai)
证书 Certifications
| | | | |
| | | | |
FAQ
| Q1 ： | 您是贸易公司还是制造商？
| | Are you trading company or manufacturer?
| A1 ： | 我们是厂。
| | We are factory.
| |
| Q2 ： | 你们的发电机和发电机组功率范围是多少？
| | What's the power range of your alternator and diesel generator.
| A2 ： | 6-3000KVA。
| | 6-3000KVA.
| |
| Q3 ： | 你多久了交货时间?
| | How long is the delivery time?
| A3 ： | 发电机常规现货1-2个工作日，特殊机型协商可议。发电机组交货期期为7-15个工作日。
| | For the alternator, Common models delivery time is 1-2 working days, other models may vary depending on the situation. For the diesel generator, delivery time is 7-15 working days after receiving the deposit.
| |
| Q4 ： | 你是什么起订量?
| | What's your MOQ?
| A4 ： | 1套。
| | 1 set.
| |
| Q5 ： | 你是什么保修期?
| | What's your quality warranty time?
| A5 ： | 我们发动机的保修期为12个月或1000个小时以先到者为准。发电机的保修期为24个月或2000小时以先到者为准。但是根据某些特殊项目，我们可以延长保修期。
| | Our engine warranty period is 12 months or 1000 hours, whichever comes first. The warranty period for the alternator is 24 months or 2000 hours, whichever comes first. However, based on certain special projects, we can extend the warranty period.
| 型号 Model | 排放阶段 Emission Level | 柴油机型号 Engine model | 柴油机常用功率/转速 | 柴油机备用功率/转速 | 发电机组常用功率/转速 | 发电机组备用功率/转速
| Engine prime power（kW/r/min) | Engine standby power（kW/r/min) | Gen-set prime power（kW/r/min) | Gen-set standby power（kW/r/min)
| HJ20YC | T2 | YC4V35-D20 | 23/1500 | 25/1500 | 20 | 22
| HJ24YC | T2 | YC4V45Z-D20 | 30/1500 | 33/1500 | 24 | 26
| HJ30YC | T2 | YC4V55Z-D20 | 38/1500 | 42/1500 | 30 | 33
| HJ20YC | T2 | YC4V35-D20 | 23/1500 | 25/1500 | 20 | 22
| HJ24YC | T2 | YC4V45Z-D20 | 30/1500 | 33/1500 | 24 | 26
| HJ30YC | T2 | YC4V55Z-D20 | 38/1500 | 42/1500 | 30 | 33
| HJ30YC | T2 | YC4D60-D25 | 40/1500 | 44/1500 | 30 | 33
| HJ50YC | T2 | YC4D90Z-D25 | 60/1500 | 66/1500 | 50 | 55
| HJ60YC | T2 | YC4A100Z-D25 | 70/1500 | 77/1500 | 60 | 64
| HJ80YC | T2 | YC4A140L-D25 | 100/1500 | 110/1500 | 80 | 90
| HJ100YC | T2 | YC4A180L-D20 | 120/1500 | 132/1500 | 100 | 110
| HJ100YC | T2 | YC6B180L-D20 | 120/1500 | 132/1500 | 100 | 110
| HJ120YC | T2 | YC6B205L-D20 | 138/1500 | 152/1500 | 120 | 132
| HJ150YC | T2 | YC6A245L-D21 | 165/1500 | 181/1500 | 150 | 160
| HJ200YC | T2 | YC6MK350L-D20 | 235/1500 | 258.5/1500 | 200 | 220
| HJ250YC | T2 | YC6MK420L-D20 | 281/1500 | 309/1500 | 250 | 275
| HJ300YC | T2 | YC6MJ500L-D21 | 334/1500 | 367/1500 | 300 | 330
| HJ360YC | T2 | YC6T600L-D22 | 401/1500 | 441/1500 | 360 | 400
| HJ400YC | T2 | YC6T660L-D20 | 441/1500 | 485/1500 | 400 | 440
| HJ400YC | T2 | YC6T660L-D20 | 441/1500 | 485/1500 | 400 | 440
| HJ16YC | T4 | YCDV254FHZ-25 | 20/1500 | 22/1500 | 16 | 17.5
| HJ20YC | T4 | YCDV254FHZ-35 | 25/1500 | 27.5/1500 | 20 | 22
| HJ24YC | T4 | YCDV254FHZ-40 | 30/1500 | 33/1500 | 24 | 26.4
| HJ30YC | T4 | YCDV254FHZ-50 | 36.8/1500 | 40.5/1500 | 30 | 33
| HJ40YC | T3 | YCD4V33H6-75 | 50/1500 | 55/1500 | 40 | 44
| HJ45YC | T3 | YC4D80-D34 | 53/1500 | 59/1500 | 45 | 50
| HJ50YC | T3 | YC4D90-D34 | 60/1500 | 66/1500 | 50 | 55
| HJ60YC | T3 | YC4D105-D34 | 70/1500 | 77/1500 | 60 | 64
| HJ80YC | T3 | YC4D140-D31 | 100/1500 | 110/1500 | 80 | 90
| HJ90YC | T3 | YC4D155-D31 | 103/1500 | 113/1500 | 90 | 100
| HJ80YC | T3 | YC4A140-D30 | 95/1500 | 105/1500 | 80 | 90
| HJ90YC | T3 | YC4A155-D30 | 103/1500 | 113/1500 | 90 | 100
| HJ90YC | T3 | YC4A165-D30 | 110/1500 | 121/1500 | 90 | 100
| HJ110YC | T3 | YC4A190-D30 | 125/1500 | 138/1500 | 110 | 120
| HJ115YC | T3 | YCD6Q23H8-210 | 140/1500 | 154/1500 | 115 | 125
| HJ150YC | T3 | YCD6Q33H6-260 | 190/1500 | 209/1500 | 150 | 165
| HJ120YC | T3 | YC6A205-D30 | 138/1500 | 152/1500 | 120 | 132
| HJ140YC | T3 | YC6A230-D30 | 155/1500 | 171/1500 | 140 | 150
| HJ144YC | T3 | YC6A245-D30 | 165/1500 | 181/1500 | 144 | 160
| HJ160YC | T3 | YC6A275-D30 | 185/1500 | 203/1500 | 160 | 180
| HJ200YC | T3 | YCA08350-D30 | 235/1500 | 259/1500 | 200 | 220
| HJ200YC | T3 | YC6MK350-D30 | 235/1500 | 259/1500 | 200 | 220
| HJ250YC | T3 | YC6MK420-D30 | 281/1500 | 309/1500 | 250 | 275
| HJ280YC | T3 | YC6MK450-D30 | 301/1500 | 331/1500 | 280 | /
| HJ300YC | T3 | YC6MJ500-D30 | 334/1500 | 367/1500 | 300 | 330
| HJ320YC | T3 | YC6MJ540-D30 | 365/1500 | 402/1500 | 320 | 340
| HJ350YC | T3 | YC6MJ600-D30 | 401/1500 | 441/1500 | 350 | 400
| HJ300YC | T3 | YC6K500-D31 | 335/1500 | 370/1500 | 300 | 330
| HJ300YC | T3 | YC6K500-D30 | 335/1500 | 370/1500 | 300 | 330
| HJ320YC | T3 | YC6K520-D30 | 356/1500 | 382/1500 | 320 | 340
| HJ350YC | T3 | YC6K600-D30 | 401/1500 | 441/1500 | 350 | 400
| HJ400YC | T3 | YC6K660-D30 | 441/1500 | 490/1500 | 400 | 440
| HJ400YC | T3 | YC6T660-D31 | 441/1500 | 485/1500 | 400 | 440
| HJ400YC | T3 | YC6T660-D31 | 441/1500 | 485/1500 | 400 | 440
| HJ450YC | T3 | YC6TD780-D31 | 520/1500 | 572/1500 | 450 | 500
| HJ450YC | T3 | YC6TD780-D31 | 520/1500 | 572/1500 | 450 | 500
| HJ500YC | T3 | YC6TD840-D31 | 561/1500 | 616/1500 | 500 | 550
| HJ500YC | T3 | YC6TD840-D31 | 561/1500 | 616/1500 | 500 | 550
| HJ550YC | T3 | YC6TD900-D31 | 605/1500 | 665/1500 | 550 | 600
| HJ550YC | T3 | YC6TD900-D31 | 605/1500 | 665/1500 | 550 | 600
| HJ450YC | T3 | YC6TD780-D30 | 520/1500 | 572/1500 | 450 | 500
| HJ450YC | T3 | YC6TD780-D30 | 520/1500 | 572/1500 | 450 | 500
| HJ500YC | T3 | YC6TD840-D30 | 561/1500 | 616/1500 | 500 | 550
| HJ500YC | T3 | YC6TD840-D30 | 561/1500 | 616/1500 | 500 | 550
| HJ550YC | T3 | YC6TD900-D30 | 605/1500 | 665/1500 | 550 | 600
| HJ550YC | T3 | YC6TD900-D30 | 605/1500 | 665/1500 | 550 | 600
| HJ600YC | T3 | YC6TD1000-D30 | 668/1500 | 735/1500 | 600 | 660
| HJ600YC | T3 | YC6TD1000-D30 | 668/1500 | 735/1500 | 600 | 660
| HJ650YC | T3 | YC6TH1070-D31 | 715/1500 | 787/1500 | 650 | 710
| HJ650YC | T3 | YC6TH1070-D31 | 715/1500 | 787/1500 | 650 | 710
| HJ730YC | T3 | YC6TH1220-D31 | 815/1500 | 897/1500 | 730 | 800
| HJ730YC | T3 | YC6TH1220-D31 | 815/1500 | 897/1500 | 730 | 800
| HJ800YC | T3 | YC6TH1320-D31 | 880/1500 | 968/1500 | 800 | 900
| HJ800YC | T3 | YC6TH1320-D31 | 880/1500 | 968/1500 | 800 | 900
| HJ600YC | T3 | YC6C1020-D31 | 680/1500 | 748/1500 | 600 | 660
| HJ600YC | T3 | YC6C1020-D31 | 680/1500 | 748/1500 | 600 | 660
| HJ650YC | T3 | YC6C1070-D31 | 715/1500 | 787/1500 | 650 | 710
| HJ650YC | T3 | YC6C1070-D31 | 715/1500 | 787/1500 | 650 | 710
| HJ730YC | T3 | YC6C1220-D31 | 815/1500 | 897/1500 | 730 | 800
| HJ730YC | T3 | YC6C1220-D31 | 815/1500 | 897/1500 | 730 | 800
| HJ800YC | T3 | YC6C1320-D31 | 880/1500 | 968/1500 | 800 | 900
| HJ800YC | T3 | YC6C1320-D31 | 880/1500 | 968/1500 | 800 | 900
| HJ900YC | T3 | YC6C1520-D31 | 1016/1500 | 1118/1500 | 900 | 1000
| HJ900YC | T3 | YC6C1520-D31 | 1016/1500 | 1118/1500 | 900 | 1000
| HJ1000YC | T3 | YC6C1660-D31 | 1110/1500 | 1221/1500 | 1000 | 1100
| HJ1000YC | T3 | YC6C1660-D31 | 1110/1500 | 1221/1500 | 1000 | 1100
| HJ1000YC | T3 | YC6C1660-D30 | 1110/1500 | 1221/1500 | 1000 | 1100
| HJ1000YC | T3 | YC6C1660-D30 | 1110/1500 | 1221/1500 | 1000 | 1100
| HJ800YC | T3 | YC12VTD1350-D30 | 900/1500 | 990/1500 | 800 | 900
| HJ800YC | T3 | YC12VTD1350-D30 | 900/1500 | 990/1500 | 800 | 900
| HJ900YC | T3 | YC12VTD1500-D30 | 1000/1500 | 1100/1500 | 900 | 1000
| HJ900YC | T3 | YC12VTD1500-D30 | 1000/1500 | 1100/1500 | 900 | 1000
| HJ1000YC | T3 | YC12VTD1680-D30 | 1120/1500 | 1230/1500 | 1000 | 1100
| HJ1000YC | T3 | YC12VTD1680-D30 | 1120/1500 | 1230/1500 | 1000 | 1100
| HJ1100YC | T3 | YC12VTD1830-D30 | 1220/1500 | 1342/1500 | 1100 | 1200
| HJ1100YC | T3 | YC12VTD1830-D30 | 1220/1500 | 1342/1500 | 1100 | 1200
| HJ1200YC | T3 | YC12VTD2000-D30 | 1345/1500 | 1480/1500 | 1200 | 1300
| HJ1200YC | T3 | YC12VTD2000-D30 | 1345/1500 | 1480/1500 | 1200 | 1300
| HJ1200YC | T3 | YC12VC2070-D31 | 1380/1500 | 1520/1500 | 1200 | 1350
| HJ1200YC | T3 | YC12VC2070-D31 | 1380/1500 | 1520/1500 | 1200 | 1350
| HJ1350YC | T3 | YC12VC2270-D31 | 1520/1500 | 1670/1500 | 1350 | 1500
| HJ1350YC | T3 | YC12VC2270-D31 | 1520/1500 | 1670/1500 | 1350 | 1500
| HJ1500YC | T3 | YC12VC2510-D31 | 1680/1500 | 1850/1500 | 1500 | 1600
| HJ1500YC | T3 | YC12VC2510-D31 | 1680/1500 | 1850/1500 | 1500 | 1600
| HJ1600YC | T3 | YC12VC2700-D31 | 1805/1500 | 1985/1500 | 1600 | 1800
| HJ1600YC | T3 | YC12VC2700-D31 | 1805/1500 | 1985/1500 | 1600 | 1800
| HJ1800YC | T3 | YC12VC3000-D30 | 2005/1500 | 2206/1500 | 1800 | 2000
| HJ1800YC | T3 | YC12VC3000-D30 | 2005/1500 | 2206/1500 | 1800 | 2000
| HJ1350YC | T3 | YC16VTD2270-D30 | 1520/1500 | 1672/1500 | 1350 | 1500
| HJ1350YC | T3 | YC16VTD2270-D30 | 1520/1500 | 1672/1500 | 1350 | 1500
| HJ1500YC | T3 | YC16VTD2510-D30 | 1680/1500 | 1850/1500 | 1500 | 1650
| HJ1500YC | T3 | YC16VTD2510-D30 | 1680/1500 | 1850/1500 | 1500 | 1650
| HJ1600YC | T3 | YC16VTD2700-D30 | 1805/1500 | 1985/1500 | 1600 | 1800
| HJ1800YC | T3 | YC16VC3000-D31 | 2005/1500 | 2206/1500 | 1800 | 2000
| HJ1800YC | T3 | YC16VC3000-D31 | 2005/1500 | 2206/1500 | 1800 | 2000
| HJ1800YC | T3 | YC16VC3000-D31 | 2005/1500 | 2206/1500 | 1800 | 2000
| HJ1800YC | T3 | YC16VC3000-D31 | 2005/1500 | 2206/1500 | 1800 | 2000
| HJ2000YC | T3 | YC16VC3300-D31 | 2205/1500 | 2426/1500 | 2000 | 2200
| HJ2000YC | T3 | YC16VC3300-D31 | 2205/1500 | 2426/1500 | 2000 | 2200
| HJ2000YC | T3 | YC16VC3300-D31 | 2205/1500 | 2426/1500 | 2000 | 2200
| HJ2000YC | T3 | YC16VC3300-D31 | 2205/1500 | 2426/1500 | 2000 | 2200
| HJ2200YC | T3 | YC16VC3600-D31 | 2405/1500 | 2646/1500 | 2200 | 2400
| HJ2200YC | T3 | YC16VC3600-D31 | 2405/1500 | 2646/1500 | 2200 | 2400
| HJ2200YC | T3 | YC16VC3600-D31 | 2405/1500 | 2646/1500 | 2200 | 2400
| HJ2200YC | T3 | YC16VC3600-D31 | 2405/1500 | 2646/1500 | 2200 | 2400
| HJ2400YC | T3 | YC16VC4000-D31 | 2673/1500 | 2940/1500 | 2400 | 2600
| HJ2400YC | T3 | YC16VC4000-D31 | 2673/1500 | 2940/1500 | 2400 | 2600
| HJ2400YC | T3 | YC16VC4000-D31 | 2673/1500 | 2940/1500 | 2400 | 2600
| HJ2400YC | T3 | YC16VC4000-D31 | 2673/1500 | 2940/1500 | 2400 | 2600
| 型号 Model | 排放阶段 Emission Level | 柴油机型号 Engine model | 柴油机常用功率/转速 | 柴油机备用功率/转速 | 发电机组常用功率/转速 | 发电机组备用功率/转速
| Engine prime power（kW/r/min) | Engine standby power（kW/r/min) | Gen-set prime power（kW/r/min) | Gen-set standby power（kW/r/min)
| HJ20YC | T2 | YC4V35-D21 | 23/1800 | 25/1800 | 20 | 22
| HJ24YC | T2 | YC4V45Z-D21 | 30/1800 | 33/1800 | 24 | 26
| HJ30YC | T2 | YC4V55Z-D21 | 38/1800 | 42/1800 | 30 | 33
| HJ20YC | T2 | YC4V35-D21 | 23/1800 | 25/1800 | 20 | 22
| HJ24YC | T2 | YC4V45Z-D21 | 30/1800 | 33/1800 | 24 | 26
| HJ30YC | T2 | YC4V55Z-D21 | 38/1800 | 42/1800 | 30 | 33
| HJ30YC | T2 | YC4D65-D20 | 44/1800 | 48/1800 | 30 | 33
| HJ45YC | T2 | YC4D80Z-D20 | 55/1800 | 60.5/1800 | 45 | 50
| HJ55YC | T2 | YC4D100Z-D20 | 66/1800 | 72.6/1800 | 55 | 60
| HJ70YC | T2 | YC6B130Z-D20 | 88/1800 | 97/1800 | 70 | 80
| HJ90YC | T2 | YC6B160Z-D20 | 107/1800 | 118/1800 | 90 | 100
| HJ120YC | T2 | YC6B210L-D20 | 140/1800 | 154/1800 | 120 | 130
| HJ144YC | T2 | YC6A245L-D20 | 165/1800 | 181/1800 | 144 | 160
| HJ200YC | T2 | YC6MK360L-D20 | 240/1800 | 264/1800 | 200 | 220
| HJ250YC | T2 | YC6MK420L-D21 | 281/1800 | 309/1800 | 250 | 275
| HJ300YC | T2 | YC6MJ515L-D22 | 346/1800 | 380/1800 | 300 | 330
| HJ400YC | T2 | YC6T660L-D21 | 441/1800 | 485/1800 | 400 | 440
| HJ400YC | T2 | YC6T660L-D21 | 441/1800 | 485/1800 | 400 | 440
| HJ80YC | T3 | YC4D140-D33 | 95/1800 | 105/1800 | 80 | 90
| HJ90YC | T3 | YC4D155-D33 | 103/1800 | 113/1800 | 90 | 100
| HJ100YC | T3 | YC4D180-D33 | 120/1800 | 132/1800 | 100 | 110
| HJ120YC | T3 | YC4A205-D32 | 138/1800 | 152/1800 | 120 | 132
| HJ150YC | T3 | YC6A245-D32 | 165/1800 | 181/1800 | 150 | 160
| HJ160YC | T3 | YC6A285-D32 | 190/1800 | 209/1800 | 160 | 180
| HJ176YC | T3 | YC6A305-D32 | 203/1800 | 223/1800 | 176 | 190
| HJ200YC | T3 | YC6MK360-D30 | 240/1800 | 264/1800 | 200 | 220
| HJ250YC | T3 | YC6MK420-D31 | 281/1800 | 309/1800 | 250 | 275
| HJ300YC | T3 | YC6MK500-D32 | 335/1800 | 369/1800 | 300 | 330
| HJ450YC | T3 | YC6TD780-D32 | 520/1800 | 572/1800 | 450 | 500
| HJ450YC | T3 | YC6TD780-D32 | 520/1800 | 572/1800 | 450 | 500
| HJ500YC | T3 | YC6TD840-D32 | 561/1800 | 616/1800 | 500 | 550
| HJ500YC | T3 | YC6TD840-D32 | 561/1800 | 616/1800 | 500 | 550
| HJ550YC | T3 | YC6TD940-D32 | 628/1800 | 691/1800 | 550 | 600
| HJ550YC | T3 | YC6TD940-D32 | 628/1800 | 691/1800 | 550 | 600
| HJ600YC | T3 | YC6TD1020-D32 | 680/1800 | 748/1800 | 600 | 660
| HJ600YC | T3 | YC6TD1020-D32 | 680/1800 | 748/1800 | 600 | 660
| HJ650YC | T3 | YC6TH1070-D33 | 715/1800 | 787/1800 | 650 | 710
| HJ650YC | T3 | YC6TH1070-D33 | 715/1800 | 787/1800 | 650 | 710
| HJ730YC | T3 | YC6TH1220-D33 | 815/1800 | 897/1800 | 730 | 800
| HJ730YC | T3 | YC6TH1220-D33 | 815/1800 | 897/1800 | 730 | 800
| HJ800YC | T3 | YC6TH1350-D33 | 900/1800 | 990/1800 | 800 | 900
| HJ800YC | T3 | YC6TH1350-D33 | 900/1800 | 990/1800 | 800 | 900
| HJ800YC | T3 | YC12VTD1350-D32 | 900/1800 | 990/1800 | 800 | 900
| HJ800YC | T3 | YC12VTD1350-D32 | 900/1800 | 990/1800 | 800 | 900
| HJ900YC | T3 | YC12VTD1500-D32 | 1000/1800 | 1100/1800 | 900 | 1000
| HJ900YC | T3 | YC12VTD1500-D32 | 1000/1800 | 1100/1800 | 900 | 1000
| HJ1000YC | T3 | YC12VTD1680-D32 | 1120/1800 | 1232/1800 | 1000 | 1100
| HJ1000YC | T3 | YC12VTD1680-D32 | 1120/1800 | 1232/1800 | 1000 | 1100
| HJ1100YC | T3 | YC12VTD1860-D32 | 1240/1800 | 1364/1800 | 1100 | 1200
| HJ1100YC | T3 | YC12VTD1860-D32 | 1240/1800 | 1364/1800 | 1100 | 1200
| HJ1200YC | T3 | YC12VTD2070-D32 | 1380/1800 | 1520/1800 | 1200 | 1350
| HJ1200YC | T3 | YC12VTD2070-D32 | 1380/1800 | 1520/1800 | 1200 | 1350
| HJ1350YC | T3 | YC16VTD2270-D32 | 1520/1800 | 1672/1800 | 1350 | 1500
| HJ1350YC | T3 | YC16VTD2270-D32 | 1520/1800 | 1672/1800 | 1350 | 1500
| HJ1500YC | T3 | YC16VTD2510-D32 | 1680/1800 | 1850/1800 | 1500 | 1600
| HJ1500YC | T3 | YC16VTD2510-D32 | 1680/1800 | 1850/1800 | 1500 | 1600
| HJ1600YC | T3 | YC16VTD2700-D32 | 1805/1800 | 1985/1800 | 1600 | 1800
| HJ1600YC | T3 | YC16VTD2700-D32 | 1805/1800 | 1985/1800 | 1600 | 1800
| 100%纯铜无刷发电机 100% copper wire alternator | ATS柜 ATS Cabinet | 并机柜 SYNC. Cabinet | 电瓶 Battery chargers | 减震垫 Shock absorb pad
| 空滤 Air filter | 滤清器 Filter | 油水分离器 Water fuel separator | 自启动柜 Automatic control cabinet | 加热器 Heater
| | | | |
| | | | |
| | | | |
Pre
30-3000KVA Yuchai Container Type
Next
None
More Products
More
20-480KVA Dongfeng Cummins Series
HJM12-600KW
HJI600-1000KW
500-2800KW 6300V
Inquiry
|
Name
Phone
Email
Inquiry content
Submit
Jiangsu Nenjo Generator Technology Co., Ltd.
We sincerely look forward to working with you!
Company Address
Wuqiao Industrial Park, Jiangdu District, Yangzhou City, Jiangsu Province, China.
Telephone
+86-18021722122 / +86-18705258272
E-mail
Michelle@nenjo.cn 、 alisa@nenjo.cn
Home
Product
Alternator
Low Voltage Alternator
High voltage alternator
Marine use alternator
Diesel generator set
Cummins series
Perkins series
Volvo series
Doosan series
Yuchai series
Shangchai series
Weichai series
Mobile Emergency Power Supply Vehicle
Mobile Emergency Power Supply Vehicle
About us
Company Profile
Certifications
Factory Show
Partners
News
Company News
Industry News
Application
Contact us
Contact
Online
Message
Security verification
Security verification
Submit
%{tishi_zhanwei}%
Copyright:Jiangsu Nenjo Generator Technology Co., Ltd. SEO
Powered by www.300.cn
Business license
