URL: https://www.jspandapower.com/factory-price-open-type-20kw25kva-power-generator-diesel-3-phase-stirling-engine-generators-product/
Accessed: 2026-10-29

OEM Factory price open type 20KW/25KVA power generator diesel 3 phase stirling engine generators Manufacturers and Suppliers | Panda Power
Home
About Us
Company Profile
TrustPass Profile
News
FAQs
Brand
Global Brand
CUMMINS SERIES
MTU SERIES
VOLVO SERIES
PERKINS SERIES
DEUTZ SERIES
CAT SERIES
Local Brand
SHANGCHAI
YUCHAI
WEICHAI
PANDA
Type
Open type
Silent type
Container type
Trailer type
Power
2.8-17KW
18-100KW
101-500KW
501-1000KW
1000KW+
Project
Photo Display
Contact Us
English
Home
Products
Brand
Local Brand
YUCHAI
Factory price open type 20KW/25KVA power generator diesel 3 phase stirling engine generators
Short Description:
Rated Voltage: 400/230V
Rated Current: 217A
Frequency: 50/60HZ
Product Name: Diesel Generator
Type: Standard diesel generator set
Warranty: 12 Months/1000 Hours
Control panel: Pointer type
Output Type: AC 3/Three Phase Output Type
Send email to us
Description
Engine Data
Alternator Data
Product Tags
★ Product Parameter
| Warranty | 3months-1year
| Place of Origin | Jiangsu, China
| Brand Name | Panda
| Model Number | XM-DF-120
| Speed | 1500/1800rpm
| Product Name | Diesel Genertor
| Alternator | Panda Power
| Type Standard | diesel generator set
| Warranty | 12 Months/1000 Hours
| Control panel | Pointer type
| Operating | easy
| Quality control | High
| Price | Cheap
| Options | Contact customer service as required
| Engine | Brand Engine
| Package Type | All generators will be packed in polywood case.Making the generator more safe during the transportation.
| Shipping | All generators were transportated by sea.
| Delivery | Usually,it will cost about 7 working days to finish the generators.
★ Product Description
"Ex-factory price open type 20KW/25KVA generator diesel three-phase Stirling engine generator" is a reliable and efficient generator. It adopts an open design for easy access and maintenance. The output power is 20KW/25KVA, which is suitable for various applications such as residences, construction sites, small businesses, etc. This generator uses a diesel fuel system for efficient fuel consumption and long operation. The three-phase Stirling engine ensures stable and consistent power delivery. Its factory price makes it an affordable option without compromising on quality and performance. With its durability, efficiency and versatility, this generator is ideal for those looking for a reliable and cost-effective power solution.
★ FAQ
Q1: What is your main products and applications?
A1: Our main products are 4-cylinder/6-cylinder/12-cylinder diesel engine and diesel gensets. Our engine is usually used on "Power generation equipment. Industrial water pumps. Agricultural machinery Marine and Ship Engineering machinery, Vehicle & Special machinery",etc.
Q2: How soon will I get my engine after payment?
A2: Our ware house has sufficient regular sizes stocking ready to delivery. and we have lots of raw materials storage.customer specifications can bear ranged in a timely manner production. So the lead time within 7-10 days for orders under 100 units/order. delivery time will be 20-60 days depends on the arrival ports.
Q3: When Can I get the price?
We will reply you within 24 hours after we get your inquiry, Or you could directly call us if you are urgent.
Q4: How to do the trouble shooting of our products?
We have a professional technical team, will be online to solve the use of the process encounted various problems, if can not be resolved online.technical staff will arrange timely home visits.
Q5: Do you have another services?
You can provide us with your needs, we will do our best to meet your needs.
Previous:
Factory Generator Low Price 15kva Silent Type Diesel Generator Set Power Of 15Kva 20Kva 24Kva
Next:
Open type 720KW/900KVA power fuel efficient diesel generators fuelless generador price for sale
EngineSpecifications
| | Diesel generator model | 4DW91-29D
| Engine make | FAWDE / FAW Diesel Engine
| Displacement | 2,54l
| Cylinder bore/Stroke | 90mm x 100mm
| Fuel system | In-line fuel injection pump
| Fuel pump | Electronic fuel pump
| Cylinders | Four (4) cylinders, water cooled
| Engine output power at 1500rpm | 21kW
| Turbocharged or normally aspirated | Normally aspirated
| Cycle | Four Stroke
| Combustion system | Direct injection
| Compression ratio | 17:1
| Fuel tank capacity | 200l
| Fuel consumption 100% | 6.3 l/h
| Fuel consumption 75% | 4.7 l/h
| Fuel consumption 50% | 3.2 l/h
| Fuel consumption 25% | 1.6 l/h
| Oil type | 15W40
| Oil capacity | 8l
| Cooling method | Radiator water-cooled
| Coolant capacity (engine only) | 2.65l
| Starter | 12v DC starter and charge alternator
| Governor system | Electrical
| Engine speed | 1500rpm
| Filters | Replaceable fuel filter, oil filter and dry element air filter
| Battery | Maintenance-free battery including rack and cables
| Silencer | Exhaust silencer
Alternator Specifications
| | Alternator brand | StromerPower
| Standby power output | 22kVA
| Prime power output | 20kVA
| Insulation class | Class-H with circuit breaker protection
| Type | Brushless
| Phase and connection | Single phase, two wire
| Automatic voltage regulator (AVR) | ✔️Included
| AVR model | SX460
| Voltage regulation | ± 1%
| Voltage | 230v
| Rated frequency | 50Hz
| Voltage regulate change | ≤ ±10% UN
| Phase change rate | ± 1%
| Power factor | 1φ
| Protection class | IP23 Standard | Screen protected | Drip-proof
| Stator | 2/3 pitch
| Rotor | Single bearing
| Excitation | Self-exciting
| Regulation | Self-regulating
Products categories
Mobile trailer diesel generator 50KW/63KVA sile...
Open generator 55KW/69KVA power standby generat...
80KW/100KVA diesel generators open standby gene...
80KW/100KVA power silent fuel efficient diesel ...
Silent movable 40KW/50KVA mobile trailer diesel...
Factory price 90KW/113KVA standby silent soundp...
© Copyright - 2010-2024 : All Rights Reserved. o
Sitemap
AMP Mobile
Silent Generator and Soundproof Generator ,
Generator and Diesel Generator ,
Diesel Generator and Diesel Generator Engine ,
Power Generator and Silent Diesel Generator ,
Diesel Generator ,
Genset ,
Newsletter
subscribe
Sheldon
Manager of National Trade Departmen
Jiangsu Panda Power Technology Co., Ltd.
Email: sheldon@panda-js-power.com
Whatsapp/WeChat: ++86 18051053536
TEL: +86 18051053536
Address: No.9 Fuxi Road, Hanjiang District, Jiangsu Province , China
Contact Us
About Us
FAQs
Phone
Tel
+86 18051053536
E-mail
E-mail
sheldon@panda-js-power.com
Send Email
x
English
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
