URL: https://pauway.cn/pauway-%e4%b8%8a%e6%9f%b4%e7%b3%bb%e5%88%97-8-2200kw/
Accessed: 2026-11-13

PAUWAY-上柴系列 8-2200kW
主页
产品中心
柴油发电机组
PAUWAY-MTU系列 500-2760kW
PAUWAY-康明斯系列 20-1824kW
PAUWAY-珀金斯系列 8-2000kW
PAUWAY-三菱系列 600-2000KW
PAUWAY-玉柴系列 16-3000kW
PAUWAY-上柴系列 8-2200kW
PAUWAY高电压柴油发电机组
PAUWAY静音型发电机组
PAUWAY-集装箱型发电机组
PAUWAY定制型发电机组
天然气发电机组
PAUWAY-GM系列
曼海姆MWM TCG3016系列
曼海姆MWM TCG2020系列
曼海姆MWM TCG3020系列
曼海姆MWM TCG2032 系列
曼海姆MWM TCG4170系列
综合能源解决方案
P-BLOCK 光储解决方案
PW150平滑储能系统
原厂备件
柴油发电机组备件
燃气发电机组备件
行业应用
区域电网应用
算力中心
采矿&冶炼
水泥建材
石化行业
电子制造
市政
建筑
农业与养殖
工业沼气
极地
数字货币生产
关于博威
为什么选择博威
里程碑
荣誉资质
研发制造基地
加入国别合作伙伴
研发成果
博威故事
博威资讯
博威CARE
服务
培训
融资方案
下载中心
联系我们
EN
×
主页
产品中心
柴油发电机组
天然气发电机组
综合能源解决方案
原厂备件
行业应用
区域电网应用
算力中心
采矿&冶炼
水泥建材
石化行业
电子制造
市政
建筑
农业与养殖
工业沼气
关于博威
为什么选择博威
里程碑
资质荣誉
研发制造基地
加入国别合作伙伴
研发成果
博威故事
博威资讯
客户关怀
服务
培训
融资方案
下载中心
联系我们
E-mail：
Tel：
13502186057（燃油发电机） 18650735273（燃气发电机）
Address：
柴油发电机组
联系我们
产品分类
PAUWAY-MTU系列 500-2760kW
PAUWAY-康明斯系列 20-1824kW
PAUWAY-珀金斯系列 8-2000kW
PAUWAY-三菱系列 600-2000KW
PAUWAY-上柴系列 8-2200kW
PAUWAY-玉柴系列 16-3000kW
PAUWAY高电压柴油发电机组
PAUWAY静音型发电机组
PAUWAY-集装箱型发电机组
PAUWAY定制型发电机组
柴油发电机组
PAUWAY-上柴系列 8-2200kW
上柴系列发电机组
上柴系列发电机组传承 上柴动力 七十余年自主研发与制造积淀，承载品牌深厚的技术积累与 工业匠心 。
核心配置与功率范围
机组配备100% 原厂上柴发动机 ，功率覆盖 完整谱系 ，可满足从小型商用备用电源到大型工业、工程项目等各类用电场景需求。
核心优势
高可靠性 ：可在高温、低温、高海拔、多粉尘等恶劣极端工况下稳定运行
高能效 ：优化燃烧系统，在保证持续动力输出的同时，降低燃油消耗与运行成本
低噪音、低排放 ：符合国际环保标准，减少环境影响
全球服务网络 ：提供全球售后支持，保障维保及备件及时供应
应用场景
上柴系列发电机组已长期投放全球各地市场，可满足多种场景的常用电源与备用电源需求，适用领域包括：
海外工程项目
数据中心 （关键后备电源）
工业连续生产线
医院、商业综合体及公共基础设施
作为 值得信赖的高性能动力解决方案 ，上柴发电机组兼顾稳定性、环保性能与成本优势，是客户寻求可靠、高性价比供电方案的理想选择。
联系我们
50Hz
60Hz
| 发电机组型号 | 主用功率 (kW/kVA) | 备用功率 (kW/kVA) | 发动机型号 | 下载
| PWSC11 | 8/10 | 8.8/11 | 3Z1.1-G42 | VIEW PDF
| PWSC14 | 10/13 | 11/14 | 3ZT1.1-G42 | VIEW PDF
| PWSC16 | 12/15 | 13/16 | 4Z2.3-G11 | VIEW PDF
| PWSC17 | 12/15 | 13.2/17 | 4Z2.3-G21 | VIEW PDF
| PWSC17E | 12/15 | 13.2/17 | 4Z2.9-G43 | VIEW PDF
| PWSC17F | 12/15 | 13.2/17 | 4Z2.9-G430 | VIEW PDF
| PWSC18 | 13/16 | 14.3/18 | 3Z1.1-G41 | VIEW PDF
| PWSC23 | 16/20 | 18/23 | 4Z2.7-G11 | VIEW PDF
| PWSC23E | 16/20 | 18/23 | 4Z2.7-G21 | VIEW PDF
| PWSC23F | 16/20 | 18/23 | 4Z2.9-G42 | VIEW PDF
| PWSC23G | 16/20 | 18/23 | 4Z2.9-G420 | VIEW PDF
| PWSC28X | 20/25 | 22/28 | 3ZT1.1-G41 | VIEW PDF
| PWSC28G | 20/25 | 22/28 | 4Z2.9-G41 | VIEW PDF
| PWSC28F | 20/25 | 22/28 | 4Z2.9-G410 | VIEW PDF
| PWSC28 | 20/25 | 22/28 | 4Z3.0-G11 | VIEW PDF
| PWSC28E | 20/25 | 22/28 | 4Z3.0-G21 | VIEW PDF
| PWSC34 | 25/31 | 27.5/34 | 4Z3.2-G11 | VIEW PDF
| PWSC34E | 25/31 | 27.5/34 | 4Z3.2-G21 | VIEW PDF
| PWSC34F | 25/31 | 27.5/34 | 4Z3.2-G42 | VIEW PDF
| PWSC41 | 30/38 | 33/41 | 4Z3.2-G41 | VIEW PDF
| PWSC44 | 32/40 | 35/44 | 4ZT3.2-G11 | VIEW PDF
| PWSC44E | 32/40 | 35/44 | 4ZT3.2-G21 | VIEW PDF
| PWSC44F | 32/40 | 35/44 | 4ZTAA3.2-G33 | VIEW PDF
| PWSC55F | 40/50 | 44/55 | 4HTAA4.3-G31 | VIEW PDF
| PWSC55 | 40/50 | 44/55 | 4ZT3.5-G21 | VIEW PDF
| PWSC55E | 40/50 | 44/55 | 4ZTAA3.2-G32 | VIEW PDF
| PWSC69F | 50/63 | 55/69 | 4HTAA4.3-G32 | VIEW PDF
| PWSC69 | 50/63 | 55/69 | 4ZT4.1-G21 | VIEW PDF
| PWSC69E | 50/63 | 55/69 | 4ZTAA3.2-G34 | VIEW PDF
| PWSC69X | 50/63 | 55/69 | SC4H95D2 | VIEW PDF
| PWSC75E | 55/69 | 60/75 | 4ZTAA3.2-G31 | VIEW PDF
| PWSC75 | 55/69 | 60/75 | 4ZTAA4.1-G21 | VIEW PDF
| PWSC88E | 64/80 | 70/88 | 4HTAA4.3-G33 | VIEW PDF
| PWSC90 | 64/80 | 72/90 | 4ZTAA3.5-G31 | VIEW PDF
| PWSC88 | 64/80 | 70/88 | 4ZTAA4.1-G22 | VIEW PDF
| PWSC88X | 64/80 | 70/88 | SC4H115D2 | VIEW PDF
| PWSC113F | 80/100 | 90/113 | 4HTAA4.3-G34 | VIEW PDF
| PWSC113 | 80/100 | 90/113 | 4ZTAA4.1-G32 | VIEW PDF
| PWSC113E | 80/100 | 90/113 | SC4H140D2 | VIEW PDF
| PWSC125E | 90/113 | 100/125 | 4HTAA4.3-G35 | VIEW PDF
| PWSC125 | 90/113 | 100/125 | SC4H160D2 | VIEW PDF
| PWSC138 | 100/125 | 110/138 | SC4H180D2 | VIEW PDF
| PWSC138E | 100/125 | 110/138 | SC7H180D2 | VIEW PDF
| PWSC150 | 110/138 | 120/150 | 4HTAA4.3-G36 | VIEW PDF
| PWSC150E | 110/138 | 120/150 | 6HTAA6.5-G31 | VIEW PDF
| PWSC165E | 120/150 | 132/165 | 6HTAA6.5-G32 | VIEW PDF
| PWSC165 | 120/150 | 132/165 | SC7H205D2 | VIEW PDF
| PWSC181 | 130/163 | 145/181 | SC7H220D2 | VIEW PDF
| PWSC188E | 135/169 | 150/188 | 6HTAA6.5-G35 | VIEW PDF
| PWSC188 | 135/169 | 150/188 | SC7H230D2 | VIEW PDF
| PWSC206E | 150/188 | 165/206 | 6HTAA6.5-G33 | VIEW PDF
| PWSC206 | 150/188 | 165/206 | SC7H250D2 | VIEW PDF
| PWSC225F | 160/200 | 180/225 | 6DTAA8.9-G31 | VIEW PDF
| PWSC225E | 160/200 | 180/225 | 6HTAA6.5-G34 | VIEW PDF
| PWSC225 | 160/200 | 180/225 | SC8D280D2 | VIEW PDF
| PWSC250E | 180/225 | 200/250 | 6DTAA8.9-G32 | VIEW PDF
| PWSC250 | 180/225 | 200/250 | SC9D310D2 | VIEW PDF
| PWSC275E | 200/250 | 220/275 | 6DTAA8.9-G33 | VIEW PDF
| PWSC275 | 200/250 | 220/275 | SC9D340D2 | VIEW PDF
| PWSC313E | 220/275 | 250/313 | 6DTAA8.9-G34 | VIEW PDF
| PWSC313 | 220/275 | 250/313 | SC10E380D2 | VIEW PDF
| PWSC350E | 250/313 | 280/350 | 6ETAA11.8-G32 | VIEW PDF
| PWSC350 | 250/313 | 280/350 | SC10E420D2 | VIEW PDF
| PWSC350X | 250/313 | 280/350 | SC12E420D2 | VIEW PDF
| PWSC350Z | 250/313 | 280/350 | SC13G420D2 | VIEW PDF
| PWSC375E | 280/350 | 300/375 | 6ETAA11.8-G33 | VIEW PDF
| PWSC375 | 280/350 | 300/375 | SC10E460D2 | VIEW PDF
| PWSC375X | 280/350 | 300/375 | SC12E460D2 | VIEW PDF
| PWSC400 | 290/363 | 320/400 | SC10E480D2 | VIEW PDF
| PWSC400X | 290/363 | 320/400 | SC12E480D2 | VIEW PDF
| PWSC413E | 300/375 | 330/413 | 6ETAA11.8-G31 | VIEW PDF
| PWSC413 | 300/375 | 330/413 | SC13E500D2 | VIEW PDF
| PWSC413X | 300/375 | 330/413 | SC15G500D2 | VIEW PDF
| PWSC450E | 320/400 | 360/450 | 6ETAA12.8-G32 | VIEW PDF
| PWSC450 | 320/400 | 360/450 | SC13E550D2 | VIEW PDF
| PWSC500 | 360/450 | 400/500 | 6ETAA12.8-G31 | VIEW PDF
| PWSC550X | 400/500 | 440/550 | 12GTAA27-G34 | VIEW PDF
| PWSC550 | 400/500 | 440/550 | 6ETAA12.8-G310 | VIEW PDF
| PWSC625X | 450/563 | 500/625 | 12GTAA27-G33 | VIEW PDF
| PWSC625 | 450/563 | 500/625 | SC27G755D2 | VIEW PDF
| PWSC688X | 500/625 | 550/688 | 12GTAA27-G32 | VIEW PDF
| PWSC688 | 500/625 | 550/688 | SC27G830D2 | VIEW PDF
| PWSC750 | 550/688 | 600/750 | SC27G900D2 | VIEW PDF
| PWSC750X | 560/700 | 600/750 | 12GTAA27-G31 | VIEW PDF
| PWSC825E | 600/750 | 660/825 | 6KTAA25-G32 | VIEW PDF
| PWSC825 | 600/750 | NA/NA | 6KTAA25-G37 | VIEW PDF
| PWSC900 | 660/825 | 720/900 | 6KTAA25-G31 | VIEW PDF
| PWSC1000 | 720/900 | 800/1000 | 6KTAA25-G320 | VIEW PDF
| PWSC1000X | 720/900 | 800/1000 | 6WTAA35-G32 | VIEW PDF
| PWSC1100 | 800/1000 | 880/1100 | 6KTAA25-G321 | VIEW PDF
| PWSC1100X | 800/1000 | 880/1100 | 6WTAA35-G31 | VIEW PDF
| PWSC1250 | 900/1125 | 1000/1250 | 6WTAA35-G310 | VIEW PDF
| PWSC1375E | 1000/1250 | 1100/1375 | 16XTAA38-G33 | VIEW PDF
| PWSC1375 | 1000/1250 | 1100/1375 | 6WTAA35-G311 | VIEW PDF
| PWSC1500X | 1100/1375 | 1200/1500 | 12KTA58-G36 | VIEW PDF
| PWSC1500E | 1100/1375 | 1200/1500 | 16XTAA38-G32 | VIEW PDF
| PWSC1500 | 1100/1375 | NA/NA | 6WTAA35-G313 | VIEW PDF
| PWSC1688X | 1250/1563 | 1350/1688 | 12KTA58-G35 | VIEW PDF
| PWSC1688E | 1250/1563 | 1350/1688 | 16XTAA38-G31 | VIEW PDF
| PWSC1875 | 1350/1688 | 1500/1875 | 12KTA58-G34 | VIEW PDF
| PWSC2063 | 1500/1875 | 1650/2063 | 12KTA58-G33 | VIEW PDF
| PWSC2250 | 1600/2000 | 1800/2250 | 12KTA58-G32 | VIEW PDF
| PWSC2500 | 1800/2250 | 2000/2500 | 12KTA58-G31 | VIEW PDF
| PWSC2500E | 1800/2250 | 2000/2500 | 16KTA76-G34 | VIEW PDF
| PWSC2750 | 2000/2500 | 2200/2750 | 16KTA76-G33 | VIEW PDF
| PWSC3000 | 2200/2750 | 2400/3000 | 16KTA76-G32 | VIEW PDF
联系我们
产品中心
柴油发电机组
天然气发电机组
综合能源解决方案
原厂备件
PAUWAY高电压柴油发电机组
PAUWAY静音型发电机组
PAUWAY定制型发电机组
行业应用
区域电网应用
算力中心
采矿&冶炼
水泥建材
石化行业
电子制造
市政
建筑
农业与养殖
工业沼气
关于我们
为什么选择博威
里程碑
资质荣誉
研发制造基地
加入国别合作伙伴
研发成果
博威故事
博威资讯
Copyright © 2025 博威动力设备. All Rights Reserved.
技术支持: VAMEDIA STAR
备案号：津ICP备19006781号-1
