URL: https://pauway.cn/pwy-series/
Accessed: 2026-11-13

玉柴发电机组_PWY系列_玉柴发电机厂家-PAUWAY博威
主页
产品中心
柴油发电机组
PAUWAY-MTU系列 500-2760kW
PAUWAY-康明斯系列 20-1824kW
PAUWAY-珀金斯系列 8-2000kW
PAUWAY-三菱系列 600-2000KW
PAUWAY-玉柴系列 16-3000kW
PAUWAY-上柴系列 8-2200kW
PAUWAY高电压柴油发电机组
PAUWAY静音型发电机组
PAUWAY-集装箱型发电机组
PAUWAY定制型发电机组
天然气发电机组
PAUWAY-GM系列
曼海姆MWM TCG3016系列
曼海姆MWM TCG2020系列
曼海姆MWM TCG3020系列
曼海姆MWM TCG2032 系列
曼海姆MWM TCG4170系列
综合能源解决方案
P-BLOCK 光储解决方案
PW150平滑储能系统
原厂备件
柴油发电机组备件
燃气发电机组备件
行业应用
区域电网应用
算力中心
采矿&冶炼
水泥建材
石化行业
电子制造
市政
建筑
农业与养殖
工业沼气
极地
数字货币生产
关于博威
为什么选择博威
里程碑
荣誉资质
研发制造基地
加入国别合作伙伴
研发成果
博威故事
博威资讯
博威CARE
服务
培训
融资方案
下载中心
联系我们
EN
×
主页
产品中心
柴油发电机组
天然气发电机组
综合能源解决方案
原厂备件
行业应用
区域电网应用
算力中心
采矿&冶炼
水泥建材
石化行业
电子制造
市政
建筑
农业与养殖
工业沼气
关于博威
为什么选择博威
里程碑
资质荣誉
研发制造基地
加入国别合作伙伴
研发成果
博威故事
博威资讯
客户关怀
服务
培训
融资方案
下载中心
联系我们
E-mail：
Tel：
13502186057（燃油发电机） 18650735273（燃气发电机）
Address：
柴油发电机组
配置玉柴柴油发动机
联系我们
产品分类
PAUWAY-MTU系列 500-2760kW
PAUWAY-康明斯系列 20-1824kW
PAUWAY-珀金斯系列 8-2000kW
PAUWAY-三菱系列 600-2000KW
PAUWAY-上柴系列 8-2200kW
PAUWAY-玉柴系列 16-3000kW
PAUWAY高电压柴油发电机组
PAUWAY静音型发电机组
PAUWAY-集装箱型发电机组
PAUWAY定制型发电机组
柴油发电机组
PAUWAY-玉柴系列 16-3000kW
PAUWAY-玉柴系列发电机组
玉柴系列发电机组搭载 原厂正品玉柴发动机 ，具备性能稳定、稳定节能、油耗表现良好、使用寿命表现良好等特点。
产品广泛应用于 工业、商业、建筑工程、数据中心及应急备用电源 等领域，是海外项目与经销商的常用电源选择。
联系我们
50Hz
60Hz
| 发电机组型号 | 主用功率 (kW/kVA) | 备用功率 (kW/kVA) | 发动机型号 | 下载
| PWY22 | 16/20 | 17.6/22 | YC4V35-D20 | VIEW PDF
| PWY33 | 24/30 | 26/33 | YC4V45Z-D20 | VIEW PDF
| PWY40 | 30/37.5 | 33/41 | YC4V55Z-D20 | VIEW PDF
| PWY40Y | 30/37.5 | 33/41 | YC4D60-D21 | VIEW PDF
| PWY55 | 40/50 | 44/55 | YCD4V33H6-75 | VIEW PDF
| PWY63 | 45/56.25 | 50/63 | YC4D80-D34 | VIEW PDF
| PWY70 | 50/62.5 | 55/69 | YC4D90Z-D21 | VIEW PDF
| PWY70Y | 50/62.5 | 55/69 | YC4D90-D34 | VIEW PDF
| PWY80 | 60/75 | 64/80 | YC4A100Z-D20 | VIEW PDF
| PWY80Y | 60/75 | 66/83 | YC4D105-D34 | VIEW PDF
| PWY85 | 64/80 | 70/88 | YC4A110Z-D20 | VIEW PDF
| PWY100 | 70/87.5 | 80/100 | YC4D120-D31 | VIEW PDF
| PWY110 | 80/100 | 90/113 | YC4A140L-D20 | VIEW PDF
| PWY110Y | 80/100 | 90/113 | YC4A140-D30 | VIEW PDF
| PWY125 | 90/112.5 | 100/125 | YC4A155-D30 | VIEW PDF
| PWY125Y | 90/112.5 | 100/125 | YC4A165-D30 | VIEW PDF
| PWY140 | 100/125 | 110/138 | YC4A180L-D20 | VIEW PDF
| PWY150 | 110/137.5 | 120/150 | YC4A190-D30 | VIEW PDF
| PWY165Q | 120/150 | 130/163 | YCD6Q23H8-210 | VIEW PDF
| PWY165 | 120/150 | 132/165 | YC6B205L-D20 | VIEW PDF
| PWY165Y | 120/150 | 132/165 | YC6A205-D30 | VIEW PDF
| PWY190 | 140/175 | 150/188 | YC6A230L-D20 | VIEW PDF
| PWY190A | 140/175 | 150/188 | YC6A230-D30 | VIEW PDF
| PWY190Y | 140/175 | 154/193 | YC6A245L-D21 | VIEW PDF
| PWY200 | 150/187.5 | 160/200 | YC6A245-D30 | VIEW PDF
| PWY220 | 160/200 | 180/225 | YC6A275-D30 | VIEW PDF
| PWY220Y | 160/200 | 176/220 | YC6MK285L-D20 | VIEW PDF
| PWY225 | 160/200 | 180/225 | YCD6Q33H6-260 | VIEW PDF
| PWY275 | 200/250 | 220/275 | YC6MK350L-D20 | VIEW PDF
| PWY275Y | 200/250 | 220/275 | YC6MK350-D30 | VIEW PDF
| PWY350 | 250/312.5 | 275/344 | YC6MK420L-D20 | VIEW PDF
| PWY350Y | 250/312.5 | 280/350 | YC6MK420-D30 | VIEW PDF
| PWY375 | NA/NA | 300/375 | YC6MK460L-D20 | VIEW PDF
| PWY350M | 280/350 | NA/NA | YC6MK450-D30 | VIEW PDF
| PWY412 | 300/375 | 330/413 | YC6MJ500L-D21 | VIEW PDF
| PWY412D | 300/375 | 330/413 | YC6MJ500-D30 | VIEW PDF
| PWY412K | 300/375 | 330/413 | YC6K500-D31 | VIEW PDF
| PWY425 | 320/400 | 340/425 | YC6K520-D30 | VIEW PDF
| PWY450 | 320/400 | 360/450 | YC6MJ540-D30 | VIEW PDF
| PWY500 | 360/450 | 400/500 | YC6MJ600-D30 | VIEW PDF
| PWY500Y | 360/450 | NA/NA | YC6K600-D30 | VIEW PDF
| PWY550K | 400/500 | 440/550 | YC6K660-D30 | VIEW PDF
| PWY550 | 400/500 | 440/550 | YC6T660-D31 | VIEW PDF
| PWY550Y | 400/500 | 440/550 | YC6T660L-D20 | VIEW PDF
| PWY625 | 450/562.5 | 500/625 | YC6TD780-D31 | VIEW PDF
| PWY688 | 500/625 | 550/688 | YC6TD840-D31 | VIEW PDF
| PWY688Y | 500/625 | 550/688 | YC6TC840-D31 | VIEW PDF
| PWY750Y | 550/687.5 | 600/750 | YC6TC900-D31 | VIEW PDF
| PWY750 | 550/687.5 | 600/750 | YC6TD900-D31 | VIEW PDF
| PWY825Y | 600/750 | 660/825 | YC6TD1000-D30 | VIEW PDF
| PWY875 | NA/NA | 700/875 | YC6TD1100-D30 | VIEW PDF
| PWY900 | 650/812.5 | 715/894 | YC6TH1070-D31 | VIEW PDF
| PWY825 | 600/750 | 660/825 | YC6C1020D31 | VIEW PDF
| PWY888 | 650/812.5 | 710/887.5 | YC6C1070-D31 | VIEW PDF
| PWY1000 | 730/912.5 | 800/1000 | YC6TH1220-D31 | VIEW PDF
| PWY1000Y | 730/912.5 | 800/1000 | YC6C1220-D31 | VIEW PDF
| PWY1100Y | 800/1000 | 880/1100 | YC6TH1320-D31 | VIEW PDF
| PWY1125 | 800/1000 | 900/1125 | YC6C1320-D31 | VIEW PDF
| PWY1125Y | 800/1000 | 900/1125 | YC12VTD1350-D31 | VIEW PDF
| PWY1250 | 900/1125 | 1000/1250 | YC6C1520-D31 | VIEW PDF
| PWY1250Y | 900/1125 | 1000/1250 | YC12VTD1500-D31 | VIEW PDF
| PWY1375 | 1000/1250 | 1100/1375 | YC6C1660-D31 | VIEW PDF
| PWY1375Y | 1000/1250 | 1100/1375 | YC12VTD1680-D31 | VIEW PDF
| PWY1500 | 1100/1375 | 1200/1500 | YC12VTD1830-D31 | VIEW PDF
| PWY1650Y | 1200/1500 | 1300/1625 | YC12VTD2000-D30 | VIEW PDF
| PWY1650 | 1200/1500 | 1350/1687.5 | YC12VC2070-D31 | VIEW PDF
| PWY1860Y | 1350/1687.5 | 1500/1875 | YC12VC2270-D31 | VIEW PDF
| PWY1860 | 1350/1687.5 | 1500/1875 | YC16VTD2270-D30 | VIEW PDF
| PWY2060Y | 1500/1875 | 1650/2062.5 | YC12VC2510-D31 | VIEW PDF
| PWY2060 | 1500/1875 | 1650/2062.5 | YC16VTD2510-D30 | VIEW PDF
| PWY2250 | 1700/2125 | 1800/2250 | YC12VC2700-D31 | VIEW PDF
| PWY2250T | 1600/2125 | 1800/2250 | YC16VTD2700-D30 | VIEW PDF
| PWY2500Y | 1800/2250 | 2000/2500 | YC12VC3000-D31 | VIEW PDF
| PWY2500 | 1800/2250 | 2000/2500 | YC20VTD3000-D30 | VIEW PDF
| PWY2750 | 2000/2500 | 2200/2750 | YC16VC3300-D31 | VIEW PDF
| PWY3000 | 2200/2750 | 2400/3000 | YC16VC3600-D31 | VIEW PDF
| PWY3250 | 2400/3000 | 2600/3250 | YC16VC4000-D31 | VIEW PDF
| PWY3500 | 2500/3125 | 2800/3500 | YC16VC4200-D30 | VIEW PDF
| PWY3750 | 2700/3375 | 3000/3750 | YC16VC4500-D30 | VIEW PDF
| PWY4100 | 3000/3750 | 3300/4125 | YC16VC4900-D30 | VIEW PDF
| 发电机组型号 | 主用功率 (kW/kVA) | 备用功率 (kW/kVA) | 发动机型号 | 下载
| PWY33-60 | 24/30 | 26/33 | YC4V45Z-D21 | VIEW PDF
| PWY40-60 | 30/38 | 33/41 | YC4V55Z-D21 | VIEW PDF
| PWY60-60 | 30/38 | 33/41 | YC4D65-D20 | VIEW PDF
| PWY70-60 | 45/56 | 50/63 | YC4D80Z-D20 | VIEW PDF
| PWY75-60 | 54/68 | 60/75 | YC4D100Z-D20 | VIEW PDF
| PWY110-60 | 80/100 | 90/113 | YC6B130Z-D20 | VIEW PDF
| PWY110D-60 | 80/100 | 90/113 | YC4D140-D33 | VIEW PDF
| PWY125-60 | 90/113 | 100/125 | YC6B160Z-D20 | VIEW PDF
| PWY125D-60 | 90/113 | 100/125 | YC4D155-D33 | VIEW PDF
| PWY140-60 | 100/125 | 110/138 | YC4D180-D33 | VIEW PDF
| PWY165-60 | 120/150 | 132/165 | YC6B210L-D20 | VIEW PDF
| PWY165A-60 | 120/150 | 132/165 | YC4A205A-D32 | VIEW PDF
| PWY200-60 | 145/181 | 160/200 | YC4A245L-D20 | VIEW PDF
| PWY200M-60 | 150/188 | 160/200 | YC6MK265Z-D20 | VIEW PDF
| PWY200D-60 | 150/188 | 160/200 | YC6A245-D32 | VIEW PDF
| PWY220-60 | 160/200 | 180/225 | YC6A285-D32 | VIEW PDF
| PWY240-60 | 175/219 | 190/238 | YC6A305-D32 | VIEW PDF
| PWY275-60 | 200/250 | 220/275 | YC6MK360L-D20 | VIEW PDF
| PWY275D-60 | 200/250 | 220/275 | YC6MK360-D30 | VIEW PDF
| PWY350-60 | 250/313 | 280/350 | YC6MK420L-D21 | VIEW PDF
| PWY350D-60 | 250/313 | 280/350 | YC6MK420-D31 | VIEW PDF
| PWY412-60 | 300/375 | 330/412 | YC6MJ515L-D22 | VIEW PDF
| PWY412D-60 | 300/375 | 330/412 | YC6MK500-D32 | VIEW PDF
| PWY550-60 | 400/500 | 440/550 | YC6T660L-D21 | VIEW PDF
| PWY625-60 | 450/563 | 500/625 | YC6TD780-D32 | VIEW PDF
| PWY688-60 | 500/625 | 550/688 | YC6TD840-D32 | VIEW PDF
| PWY750-60 | 550/688 | 600/750 | YC6TD940-D32 | VIEW PDF
| PWY825-60 | 600/750 | 660/825 | YC6TD1020-D32 | VIEW PDF
| PWY900-60 | 650/813 | 720/900 | YC6TH1070-D33 | VIEW PDF
| PWY1000-60 | 730/913 | 800/1000 | YC6TH1220-D33 | VIEW PDF
| PWY1100-60 | 800/1000 | 900/1125 | YC6TH1350-D33 | VIEW PDF
| PWY1100D-60 | 800/1000 | 900/1125 | YC12VTD1350-D32 | VIEW PDF
| PWY1250-60 | 900/1125 | 1000/1250 | YC12VTD1500-D32 | VIEW PDF
| PWY1375-60 | 1000/1250 | 1100/1375 | YC12VT1680-D33 | VIEW PDF
| PWY1500-60 | 1100/1375 | 1200/1500 | YC12VTD1860-D33 | VIEW PDF
| PWY1650-60 | 1200/1500 | 1300/1625 | YC12VT2070-D32 | VIEW PDF
| PWY1875-60 | 1350/1688 | 1500/1875 | YC16VTD2270-D32 | VIEW PDF
| PWY2060-60 | 1500/1875 | 1650/2063 | YC16VTD2510-D32 | VIEW PDF
| PWY2250-60 | 1600/2000 | 1800/2250 | YC12VT2700-D32 | VIEW PDF
| PWY2500-60 | 1800/2250 | 2000/2500 | YC20VTD3000-D32 | VIEW PDF
| PWY2500TF-60 | 1800/2250 | 2000/2500 | YC16VT3000-D32 | VIEW PDF
| PWY2750-60 | 2000/2500 | 2200/2750 | YC20VT3300-D32 | VIEW PDF
| PWY2750TF-60 | 2000/2500 | 2200/2750 | YC16VT3300-D32 | VIEW PDF
| PWY3000-60 | 2200/2750 | 2420/3025 | YC16VT3750-D32 | VIEW PDF
| PWY3300-60 | 2400/3000 | 2640/3300 | YC16VTF4000-D32 | VIEW PDF
| PWY3750-60 | 2700/3375 | 3000/3750 | YC16VTF4500-D32 | VIEW PDF
| PWY4100-60 | 3000/3750 | 3300/4125 | YC16VTF5000-D32 | VIEW PDF
| PWY4500-60 | 3300/4125 | 3630/4538 | YC16VTF5400-D32 | VIEW PDF
联系我们
产品中心
柴油发电机组
天然气发电机组
综合能源解决方案
原厂备件
PAUWAY高电压柴油发电机组
PAUWAY静音型发电机组
PAUWAY定制型发电机组
行业应用
区域电网应用
算力中心
采矿&冶炼
水泥建材
石化行业
电子制造
市政
建筑
农业与养殖
工业沼气
关于我们
为什么选择博威
里程碑
资质荣誉
研发制造基地
加入国别合作伙伴
研发成果
博威故事
博威资讯
Copyright © 2025 博威动力设备. All Rights Reserved.
技术支持: VAMEDIA STAR
备案号：津ICP备19006781号-1
