URL: https://pauway.cn/mitsubishi-series/
Accessed: 2026-11-03

三菱发电机组_三菱重工柴油发电机组-PAUWAY博威
主页
产品中心
柴油发电机组
PAUWAY-MTU系列 500-2760kW
PAUWAY-康明斯系列 20-1824kW
PAUWAY-珀金斯系列 8-2000kW
PAUWAY-三菱系列 600-2000KW
PAUWAY-玉柴系列 16-3000kW
PAUWAY-上柴系列 8-2200kW
PAUWAY高电压柴油发电机组
PAUWAY静音型发电机组
PAUWAY-集装箱型发电机组
PAUWAY定制型发电机组
天然气发电机组
PAUWAY-GM系列
曼海姆MWM TCG3016系列
曼海姆MWM TCG2020系列
曼海姆MWM TCG3020系列
曼海姆MWM TCG2032 系列
曼海姆MWM TCG4170系列
综合能源解决方案
P-BLOCK 光储解决方案
PW150平滑储能系统
原厂备件
柴油发电机组备件
燃气发电机组备件
行业应用
区域电网应用
算力中心
采矿&冶炼
水泥建材
石化行业
电子制造
市政
建筑
农业与养殖
工业沼气
极地
数字货币生产
关于博威
为什么选择博威
里程碑
荣誉资质
研发制造基地
加入国别合作伙伴
研发成果
博威故事
博威资讯
博威CARE
服务
培训
融资方案
下载中心
联系我们
EN
×
主页
产品中心
柴油发电机组
天然气发电机组
综合能源解决方案
原厂备件
行业应用
区域电网应用
算力中心
采矿&冶炼
水泥建材
石化行业
电子制造
市政
建筑
农业与养殖
工业沼气
关于博威
为什么选择博威
里程碑
资质荣誉
研发制造基地
加入国别合作伙伴
研发成果
博威故事
博威资讯
客户关怀
服务
培训
融资方案
下载中心
联系我们
E-mail：
Tel：
13502186057（燃油发电机） 18650735273（燃气发电机）
Address：
柴油发电机组
配置三菱Mitsubishi柴油发动机
联系我们
产品分类
PAUWAY-MTU系列 500-2760kW
PAUWAY-康明斯系列 20-1824kW
PAUWAY-珀金斯系列 8-2000kW
PAUWAY-三菱系列 600-2000KW
PAUWAY-玉柴系列 16-3000kW
PAUWAY-上柴系列 8-2200kW
PAUWAY高电压柴油发电机组
PAUWAY静音型发电机组
PAUWAY-集装箱型发电机组
PAUWAY定制型发电机组
柴油发电机组
PAUWAY-三菱系列 600-2000KW
三菱系列发电机组
核心配置与功率范围
50HZ发电机组采用 中日合资菱重发动机， 60HZ发电机组采用 原厂原装三菱发动机 ，功率覆盖范围较广，可满足从小型工业用电至大型工程项目等多样化用电需求。
特色优势
运行稳定 ：可适应高温、低温及恶劣环境等复杂工况
能效经济 ：在保障电力稳定输出的同时，降低运行成本
低噪低排 ：满足常见环保要求，减少环境影响
全球服务网络 ：售后服务覆盖广泛，提供及时维护与支持
应用场景
三菱系列发电机组深耕海外市场较长时间，可满足多种场景的常用电与备用电需求，包括：
海外工程项目
数据中心（重要供电）
工业连续生产线
作为品质可靠电源解决方案，三菱发电机组兼顾性能、环保与使用成本，是追求稳定、产品成熟用户的可靠选择。
联系我们
50Hz
60Hz
| 发电机组型号 | 主用功率 (kW/kVA) | 备用功率 (kW/kVA) | 发动机型号 | 下载
| PWS750 | 500/625 | 600/750 | S6R2-PTA-C | VIEW PDF
| PWS825 | 600/750 | 660/825 | S6R2-PTAA-C | VIEW PDF
| PWS1375 | 1000/1250 | 1100/1375 | S12R-PTA-C | VIEW PDF
| PWS1500 | 1100/1375 | 1200/1500 | S12R-PTA2-C | VIEW PDF
| PWS1650 | 1200/1500 | 1320/1650 | S12R-PTAA2-C | VIEW PDF
| PWS1875 | 1370/1712.5 | 1500/1875 | S16R-PTA-C | VIEW PDF
| PWS2000 | 1500/1875 | 1600/2000 | S16R-PTA2-C | VIEW PDF
| PWS2250 | 1600/2000 | 1800/2250 | S16R-PTAA2-C | VIEW PDF
| PWS2500 | 1800/2250 | 2000/2500 | S16R2-PTAW-C | VIEW PDF
| PWS2500A2 | 1800/2250 | 2000/2500 | S16R2-A2PTAW-C | VIEW PDF
| PWS2500A | 1800/2250 | 2000/2500 | S16R2-PTA-C | VIEW PDF
| PWS2750 | 2000/2500 | 2200/2750 | S16R2-PTAW2-E-C | VIEW PDF
| 发电机组型号 | 主用功率 (kW/kVA) | 备用功率 (kW/kVA) | 发动机型号 | 下载
| PWS720-60 | 520/650 | 575/720 | S6R-PTA | VIEW PDF
| PWS940-60 | 660/825 | 750/937 | S12A2-PTA | VIEW PDF
| PWS1050-60 | 750/937 | 840/1050 | S12A2-PTA2 | VIEW PDF
| PWS1250-60 | 900/1125 | 980/1225 | S12H-PTA | VIEW PDF
| PWS1435-60 | 1050/1312 | 1150/1437 | S12R-PTA | VIEW PDF
| PWS1625-60 | 1200/1500 | 1300/1625 | S12R-PTA2 | VIEW PDF
| PWS1800-60 | 1260/1575 | 1450/1812 | S12R-PTAA2 | VIEW PDF
| PWS1950-60 | 1400/1750 | 1550/1937 | S16R-PTA | VIEW PDF
| PWS2200-60 | 1570/1962 | 1730/2162 | S16R-PTA2 | VIEW PDF
| PWS2375-60 | 1720/2150 | 1900/2375 | S16R-PTAA2 | VIEW PDF
联系我们
产品中心
柴油发电机组
天然气发电机组
综合能源解决方案
原厂备件
PAUWAY高电压柴油发电机组
PAUWAY静音型发电机组
PAUWAY定制型发电机组
行业应用
区域电网应用
算力中心
采矿&冶炼
水泥建材
石化行业
电子制造
市政
建筑
农业与养殖
工业沼气
关于我们
为什么选择博威
里程碑
资质荣誉
研发制造基地
加入国别合作伙伴
研发成果
博威故事
博威资讯
Copyright © 2025 博威动力设备. All Rights Reserved.
技术支持: VAMEDIA STAR
备案号：津ICP备19006781号-1
