URL: https://pauway.cn/pwp-series/
Accessed: 2026-11-03

珀金斯发电机组_PWP系列_Perkins柴油机组-PAUWAY
主页
产品中心
柴油发电机组
PAUWAY-MTU系列 500-2760kW
PAUWAY-康明斯系列 20-1824kW
PAUWAY-珀金斯系列 8-2000kW
PAUWAY-三菱系列 600-2000KW
PAUWAY-玉柴系列 16-3000kW
PAUWAY-上柴系列 8-2200kW
PAUWAY高电压柴油发电机组
PAUWAY静音型发电机组
PAUWAY-集装箱型发电机组
PAUWAY定制型发电机组
天然气发电机组
PAUWAY-GM系列
曼海姆MWM TCG3016系列
曼海姆MWM TCG2020系列
曼海姆MWM TCG3020系列
曼海姆MWM TCG2032 系列
曼海姆MWM TCG4170系列
综合能源解决方案
P-BLOCK 光储解决方案
PW150平滑储能系统
原厂备件
柴油发电机组备件
燃气发电机组备件
行业应用
区域电网应用
算力中心
采矿&冶炼
水泥建材
石化行业
电子制造
市政
建筑
农业与养殖
工业沼气
极地
数字货币生产
关于博威
为什么选择博威
里程碑
荣誉资质
研发制造基地
加入国别合作伙伴
研发成果
博威故事
博威资讯
博威CARE
服务
培训
融资方案
下载中心
联系我们
EN
×
主页
产品中心
柴油发电机组
天然气发电机组
综合能源解决方案
原厂备件
行业应用
区域电网应用
算力中心
采矿&冶炼
水泥建材
石化行业
电子制造
市政
建筑
农业与养殖
工业沼气
关于博威
为什么选择博威
里程碑
资质荣誉
研发制造基地
加入国别合作伙伴
研发成果
博威故事
博威资讯
客户关怀
服务
培训
融资方案
下载中心
联系我们
E-mail：
Tel：
13502186057（燃油发电机） 18650735273（燃气发电机）
Address：
柴油发电机组
配置PERKINS珀金斯柴油发动机
联系我们
产品分类
PAUWAY-MTU系列 500-2760kW
PAUWAY-康明斯系列 20-1824kW
PAUWAY-珀金斯系列 8-2000kW
PAUWAY-三菱系列 600-2000KW
PAUWAY-上柴系列 8-2200kW
PAUWAY-玉柴系列 16-3000kW
PAUWAY高电压柴油发电机组
PAUWAY静音型发电机组
PAUWAY-集装箱型发电机组
PAUWAY定制型发电机组
柴油发电机组
PAUWAY-珀金斯系列 8-2000kW
PAUWAY-珀金斯发电机组
PAUWAY珀金斯发电机组搭载原厂正品珀金斯发动机，可提供运行稳定、使用寿命稳定的电源解决方案。
运行稳定
启动迅速，负载能力稳定，油耗较低，适用于备用、常用及连续运行等多种场景。
操作便捷
配备智能控制系统，可实现实时监测、自动保护及远程管理功能，操作便捷。
坚固耐用 适配广泛
防护等级稳定，散热性能良好，可适应复杂环境；提供集装箱式、静音式、开架式等多种机型选择。
维护便捷 售后有保障
采用模块化设计，搭配全球服务网络，维护便捷，且备用配件供应稳定，助力设备稳定运行。
联系我们
50Hz
60Hz
| 发电机组型号 | 主用功率 (kW/kVA) | 备用功率 (kW/kVA) | 发动机型号 | 下载
| PWP10 | 7.2/9 | 7.92/10 | 403D-11G | VIEW PDF
| PWP14 | 10.4/13 | 11.44/14 | 403D-15G L | VIEW PDF
| PWP17 | 12/15 | 13.2/17 | 403A-15G2 | VIEW PDF
| PWP22 | 16.2/20.25 | 17.82/22 | 404D-22G L | VIEW PDF
| PWP30 | 21.9/27.375 | 24.09/30 | 404D-22TG | VIEW PDF
| PWP33 | 24/30 | 26.4/33 | 1103A-33G | VIEW PDF
| PWP50 | 36/45 | 39.6/50 | 1103A-33TG1 | VIEW PDF
| PWP66A | 48/60 | 52.8/66 | 1104D-44TG2 | VIEW PDF
| PWP66 | 48/60 | 52.8/66 | 1103A-33TG2 | VIEW PDF
| PWP72 | 52/65 | 57.2/72 | 1104A-44TG1 | VIEW PDF
| PWP88 | 64/80 | 70.4/88 | 1104A-44TG2 | VIEW PDF
| PWP88A | 64/80 | 70.4/88 | 1104D-E44TAG1 | VIEW PDF
| PWP110 | 80/100 | 88/110 | 1104C-44TAG2 | VIEW PDF
| PWP110A | 80/100 | 88/110 | 1104D-E44TAG2 | VIEW PDF
| PWP132 | 96/120 | 105.6/132 | 1204J-E44TTAG2 | VIEW PDF
| PWP149 | 108/135 | 118.8/149 | 1106A-70TG1 | VIEW PDF
| PWP157 | 114/142.5 | 125.4/157 | 1106D-E70TAG2 | VIEW PDF
| PWP165 | 120/150 | 132/165 | 1106A-70TAG2 | VIEW PDF
| PWP172 | 125/156.25 | 137.5/172 | 1106D-E70TAG3 | VIEW PDF
| PWP198 | 144/180 | 158.4/198 | 1106A-70TAG3 | VIEW PDF
| PWP198A | 144/180 | 158.4/198 | 1106D-E70TAG4 | VIEW PDF
| PWP220 | 160/200 | 176/220 | 1106A-70TAG4 | VIEW PDF
| PWP220A | 160/200 | 176/220 | 1206A-E70TTAG1 | VIEW PDF
| PWP220AA | 160/200 | 176/220 | 1206D-E70TTAG1 | VIEW PDF
| PWP253 | 184/230 | 202.4/253 | 1206A-E70TTAG2 | VIEW PDF
| PWP253AA | 184/230 | 202.4/253 | 1206D-E70TTAG2 | VIEW PDF
| PWP275 | 200/250 | 220/275 | 1206A-E70TTAG3 | VIEW PDF
| PWP275A | 200/250 | 220/275 | 1206D-E70TTAG3 | VIEW PDF
| PWP289 | 210/262.5 | 231/289 | 1706J-E93TAG1 | VIEW PDF
| PWP338 | 245.92/307.4 | 270.512/338 | 1706A-E93TAG1 L | VIEW PDF
| PWP342 | 249/311.25 | 273.9/342 | 1706J-E93TAG2 | VIEW PDF
| PWP385A | 280/350 | 308/385 | 2206A-E13TAG5 | VIEW PDF
| PWP385AA | 280/350 | 308/385 | 2206A-E13TAG6 | VIEW PDF
| PWP385 | 280/350 | 308/385 | 2206C-E13TAG2 L | VIEW PDF
| PWP440 | 320/400 | 352/440 | 2206C-E13TAG3 L | VIEW PDF
| PWP440A | 320/400 | 352/440 | 2206D-E13TAG3 L | VIEW PDF
| PWP451 | 328/410 | 360.8/451 | 2406J-E13TAG3 | VIEW PDF
| PWP501 | 364/455 | 400.4/501 | 2506C-E15TAG1 L | VIEW PDF
| PWP550 | 400/500 | 440/550 | 2506C-E15TAG2 L | VIEW PDF
| PWP550A | 400/500 | 440/550 | 2506D-E15TAG2 L | VIEW PDF
| PWP611 | 444/555 | 488.4/611 | 2806J-E18TAG1 | VIEW PDF
| PWP650 | 473/591.25 | 520.3/650 | 2806C-E18TAG1A L | VIEW PDF
| PWP660 | 480/600 | 528/660 | 2806C-E18TAG3 | VIEW PDF
| PWP715 | 520/650 | 572/715 | 2806A-E18TAG2 L | VIEW PDF
| PWP777 | 565/706.25 | 621.5/777 | 2806A-E18TAG4 | VIEW PDF
| PWP847 | 616/770 | 677.6/847 | 2806A-E18TAG5 | VIEW PDF
| PWP825 | 600/750 | 660/825 | 4006-23TAG2A | VIEW PDF
| PWP900 | 640/800 | 720/900 | 4006-23TAG3A | VIEW PDF
| PWP1000 | 720/900 | 800/1000 | 4008-TAG1A | VIEW PDF
| PWP1125 | 800/1000 | 900/1125 | 4008-TAG2A | VIEW PDF
| PWP1250 | 900/1125 | 1000/1250 | 4008-30TAG3 | VIEW PDF
| PWP1375 | 1000/1250 | 1108/1385 | 4012-46TWG2A | VIEW PDF
| PWP1650 | 1200/1500 | 1325/1657 | 4012-46TAG2A | VIEW PDF
| PWP1875 | 1365/1706.25 | 1504/1880 | 4012-46TAG3A | VIEW PDF
| PWP2020 | 1480/1850 | 1622/2028 | 4016-TAG1A | VIEW PDF
| PWP2000 | 1480/1850 | 1600/2000 | 4016-61TRG1 | VIEW PDF
| PWP2200 | 1600/2000 | 1760/2200 | 4016-61TRG2 | VIEW PDF
| PWP2250 | 1650/2062.5 | 1811/2263 | 4016-TAG2A | VIEW PDF
| PWP2500 | 1818/2272 | 2000/2500 | 4016-61TRG3 | VIEW PDF
| PWP2500P | 2000/2500 | NA/NA | 4016-61TRG3X | VIEW PDF
| 发电机组型号 | 主用功率 (kW/kVA) | 备用功率 (kW/kVA) | 发动机型号 | 下载
| PWP825-60 | 600/750 | 660/825 | 4006-23TAG2A | VIEW PDF
| PWP900-60 | 680/850 | 748/935 | 4006-23TAG3A | VIEW PDF
| PWP1000-60 | 725/906 | 800/1000 | 4008TAG1 | VIEW PDF
| PWP1100-60 | 800/1000 | 900/1125 | 4008TAG2 | VIEW PDF
| PWP1375-60 | 1000/1250 | 1100/1375 | 4012-46TWG2A | VIEW PDF
| PWP1500-60 | 1100/1375 | 1204/1505 | 4012-46TAG1A | VIEW PDF
| PWP1650-60 | 1200/1500 | 1320/1650 | 4012-46TAG2A | VIEW PDF
| PWP1875-60 | 1350/1688 | 1500/1875 | 4012-46TAG3A | VIEW PDF
联系我们
产品中心
柴油发电机组
天然气发电机组
综合能源解决方案
原厂备件
PAUWAY高电压柴油发电机组
PAUWAY静音型发电机组
PAUWAY定制型发电机组
行业应用
区域电网应用
算力中心
采矿&冶炼
水泥建材
石化行业
电子制造
市政
建筑
农业与养殖
工业沼气
关于我们
为什么选择博威
里程碑
资质荣誉
研发制造基地
加入国别合作伙伴
研发成果
博威故事
博威资讯
Copyright © 2025 博威动力设备. All Rights Reserved.
技术支持: VAMEDIA STAR
备案号：津ICP备19006781号-1
