URL: https://pauway.cn/mwm-4170-series/
Accessed: 2026-11-13

MWM TCG4170系列燃气发电机组-PAUWAY博威动力
主页
产品中心
柴油发电机组
PAUWAY-MTU系列 500-2760kW
PAUWAY-康明斯系列 20-1824kW
PAUWAY-珀金斯系列 8-2000kW
PAUWAY-三菱系列 600-2000KW
PAUWAY-玉柴系列 16-3000kW
PAUWAY-上柴系列 8-2200kW
PAUWAY高电压柴油发电机组
PAUWAY静音型发电机组
PAUWAY-集装箱型发电机组
PAUWAY定制型发电机组
天然气发电机组
PAUWAY-GM系列
曼海姆MWM TCG3016系列
曼海姆MWM TCG2020系列
曼海姆MWM TCG3020系列
曼海姆MWM TCG2032 系列
曼海姆MWM TCG4170系列
综合能源解决方案
P-BLOCK 光储解决方案
PW150平滑储能系统
原厂备件
柴油发电机组备件
燃气发电机组备件
行业应用
区域电网应用
算力中心
采矿&冶炼
水泥建材
石化行业
电子制造
市政
建筑
农业与养殖
工业沼气
极地
数字货币生产
关于博威
为什么选择博威
里程碑
荣誉资质
研发制造基地
加入国别合作伙伴
研发成果
博威故事
博威资讯
博威CARE
服务
培训
融资方案
下载中心
联系我们
EN
×
主页
产品中心
柴油发电机组
天然气发电机组
综合能源解决方案
原厂备件
行业应用
区域电网应用
算力中心
采矿&冶炼
水泥建材
石化行业
电子制造
市政
建筑
农业与养殖
工业沼气
关于博威
为什么选择博威
里程碑
资质荣誉
研发制造基地
加入国别合作伙伴
研发成果
博威故事
博威资讯
客户关怀
服务
培训
融资方案
下载中心
联系我们
E-mail：
Tel：
13502186057（燃油发电机） 18650735273（燃气发电机）
Address：
天然气发电机组
50Hz：2536kWel, 曼海姆MWM 德国原装
联系我们
产品分类
PAUWAY-GM系列
曼海姆MWM TCG3016系列
曼海姆MWM TCG2020系列
曼海姆MWM TCG3020系列
曼海姆MWM TCG2032 系列
曼海姆MWM TCG4170系列
曼海姆MWM TCG4170系列
燃气发动机 TCG 4170
2500 kW el
专为稳定运行打造。稳定实现各类能源应用目标，运行经济性良好，可适配并网运行、孤岛运行，同时适应复杂安装条件、多变负载需求及高温环境。
输出功率： 2500 kW el
热电联产优化工况下，发电效率可达46%
5分钟内即可达到满功率输出，负载阶跃性能可达60%
搭载全新TCS控制系统，支持多种配置方案
支持跨区域24小时数字化电站实时监控
燃料适应性强，适用于天然气、丙烷气、氢掺混燃气及其他各类燃气
现有50Hz规格可供选择（60Hz规格将于2026年推出）
性能参数 – MWM燃气发动机 TCG 4170
天然气应用，氮氧化物排放 ≤ 500 mg/Nm³*
| | 型号 TCG 4170 V20 50Hz R = 高响应型
| 电功率输出 | kW | 2536 | 缸径/行程 | mm | 170
| 发电效率 | % | 最高46.0 | 排量 | dm³ | 97.6
| 热效率** | % | 43.1 | 转速 | min⁻¹ | 1500
| 综合效率 | % | 89.1 | 长度 | mm | 6383
| 电/热比** | | 1.07 | 宽度 | mm | 2482
| | | | 高度 | mm | 2534
| | | | 机组干重 | kg | 20500
* 测试条件：O₂含量6%、干废气，依据ISO 8528-1标准，电压0.4kV，功率因数1.00，50Hz，甲烷值MN80，废气冷却至120℃。
** 依据ISO 3046-1标准
*** 电热比为发电效率与热效率的比值，为理论计算值，与实际测量值可能存在偏差。
本表数据仅供参考，不具备约束效力，正式报价文件信息为准。机组可搭配不同发电机，提供多种配置方案。
坚固可靠 · 智能控制 · 稳定节能
输出功率：2500 kWel
发电效率可达46%
适配多场景应用与多种燃气类型，包括天然气、丙烷气、氢掺混燃气等
搭载全新TCS控制系统，支持多种配置与定制化方案
启动响应迅速，5分钟内可达到满功率输出
进气温度在45℃复杂环境下仍可输出满功率
成熟部件保障设备稳定性，运行可靠
维护时长更短、保养周期更长，助力降低全生命周期成本
维护便捷，机油消耗≤0.122g/kWh
产品说明 – MWM燃气发动机 TCG 4170
稳定发电与灵活适配
TCG 4170 V20 R发电效率可达46%，运行表现良好
电功率覆盖2500kW（天然气工况最高2536kW），适用于多行业企业能源供应
综合效率可达89.1%，发动机冷却液温度88℃时最高可达89.6%
可两段式输出100%功率，适应最高45℃进气温度，适合复杂工况环境
稳定运行与经济收益
运行成本更具优势，助力降低总体拥有成本
搭载VisionLink®与TCS控制系统实时监控，优化电站管理
设计便于维护，燃气品质优良时大修周期可达80000运行小时
TCG 4170 V20火花塞使用寿命5000-10000小时
常规机油更换周期2000小时，合成机油可达4000小时
全生命周期成本更具优势，机油消耗≤0.122g/kWh
多燃料适配与多场景应用
运行效率稳定，燃料适应性强，可使用天然气、丙烷气、氢掺混燃气等多种燃料
适用于公用事业、独立发电商、重要基础设施、食品加工、温室、数据中心、炼油厂、石化、矿山冶金、生产制造等多领域稳定供电
现有50Hz规格可供选择（60Hz规格将于2026年推出）
文件下载
联系我们
产品中心
柴油发电机组
天然气发电机组
综合能源解决方案
原厂备件
PAUWAY高电压柴油发电机组
PAUWAY静音型发电机组
PAUWAY定制型发电机组
行业应用
区域电网应用
算力中心
采矿&冶炼
水泥建材
石化行业
电子制造
市政
建筑
农业与养殖
工业沼气
关于我们
为什么选择博威
里程碑
资质荣誉
研发制造基地
加入国别合作伙伴
研发成果
博威故事
博威资讯
Copyright © 2025 博威动力设备. All Rights Reserved.
技术支持: VAMEDIA STAR
备案号：津ICP备19006781号-1
