URL: https://pauway.cn/pauway-gas-3016-series/
Accessed: 2026-11-13

PAUWAY GM系列燃气发电机组_沼气与天然气发电
主页
产品中心
柴油发电机组
PAUWAY-MTU系列 500-2760kW
PAUWAY-康明斯系列 20-1824kW
PAUWAY-珀金斯系列 8-2000kW
PAUWAY-三菱系列 600-2000KW
PAUWAY-玉柴系列 16-3000kW
PAUWAY-上柴系列 8-2200kW
PAUWAY高电压柴油发电机组
PAUWAY静音型发电机组
PAUWAY-集装箱型发电机组
PAUWAY定制型发电机组
天然气发电机组
PAUWAY-GM系列
曼海姆MWM TCG3016系列
曼海姆MWM TCG2020系列
曼海姆MWM TCG3020系列
曼海姆MWM TCG2032 系列
曼海姆MWM TCG4170系列
综合能源解决方案
P-BLOCK 光储解决方案
PW150平滑储能系统
原厂备件
柴油发电机组备件
燃气发电机组备件
行业应用
区域电网应用
算力中心
采矿&冶炼
水泥建材
石化行业
电子制造
市政
建筑
农业与养殖
工业沼气
极地
数字货币生产
关于博威
为什么选择博威
里程碑
荣誉资质
研发制造基地
加入国别合作伙伴
研发成果
博威故事
博威资讯
博威CARE
服务
培训
融资方案
下载中心
联系我们
EN
×
主页
产品中心
柴油发电机组
天然气发电机组
综合能源解决方案
原厂备件
行业应用
区域电网应用
算力中心
采矿&冶炼
水泥建材
石化行业
电子制造
市政
建筑
农业与养殖
工业沼气
关于博威
为什么选择博威
里程碑
资质荣誉
研发制造基地
加入国别合作伙伴
研发成果
博威故事
博威资讯
客户关怀
服务
培训
融资方案
下载中心
联系我们
E-mail：
Tel：
13502186057（燃油发电机） 18650735273（燃气发电机）
Address：
天然气发电机组
采用3016系列发动机
联系我们
产品分类
PAUWAY-GM系列
曼海姆MWM TCG3016系列
曼海姆MWM TCG2020系列
曼海姆MWM TCG3020系列
曼海姆MWM TCG2032 系列
曼海姆MWM TCG4170系列
PAUWAY-GM系列
PWGM1250
1,000 kW el
全新研发机型，助力降低运行与安装成本，配备全数字化电站控制系统。
输出功率：1000 kW el
燃气消耗量较低，燃料适用灵活，适配多类型燃气，可耐受最高25%体积分数的氢气掺烧
助力降低安装与运行成本
可装入20英尺标准集装箱
产品亮点
同级别稳定节能表现
发电效率可达43.5%
运行成本可控，经济效益良好
经数值模拟优化的流体低损耗设计，效率表现良好
机组安装便捷
集成辅助燃油箱与日用燃油箱
减振底座设计，助力降低安装成本，保障运行稳定
润滑油容量更大
集成式润滑油管理系统
升级款涡轮增压器，适用范围更宽
维护周期更久
进气温度适应范围更宽
可靠性良好
良好的孤岛运行能力
优化型润滑油管理系统
同级别良好润滑油消耗率：0.1g/kWh
换油周期更久
集成式日用燃油箱
设备可用率表现良好，使用寿命表现良好
气缸均匀进气，优化燃烧过程
优化燃烧过程，助力降低峰值压力
机组运行平稳，振动小
TPEM 新型控制系统
简洁的人机交互界面
全集成远程访问功能
标准配置
发动机：TCG3016 V16S（天然气机型）
发电机：防护等级IP23，H级绝缘
冷却水系统：风冷散热器、高低温离心式冷却水泵、高低温膨胀水箱
润滑油系统：300L新油油箱、润滑油补给泵
HAS柜：辅助设备动力控制柜（含并网功能）
启动系统：9kW内置式电启动马达、24V启动蓄电池及连接线、蓄电池开关
橡胶减振器
排气系统：排气波纹管、工业级消音器、排烟弯头、法兰、石棉垫片、连接螺栓等标准件
随机文件
设计环境条件
| 环境温度 | ℃ | 25
| 相对湿度 | % | 60
| 海拔高度 | m | 100
| 热交换后排气温度 | ℃ | 120
| 氮氧化物排放（公差-8%） | mg/Nm³@5%O₂ | 500
| 低热值 | kWh/Nm³ | 10.17
技术参数表
| 参数型号 | – | PWM1250G
| 额定功率 | KW | 1000
| 转速 | rpm | 1500
| 排气温度 | ℃ | 469
| 排气背压 | kPa | 5
| 发电效率 | % | 40.5
| 热效率 | % | 47.3
| 综合效率 | % | 87.8
| 年运行时长 | h/year | 8000
| 冷却水系统
| 缸套水热量 | kw | 557
| 缸套水进水温度 | ℃ | 78
| 缸套水出水温度 | ℃ | 89
| 缸套水循环流量 | m³/h | 47
| 中冷水热量 | kw | 77
| 中冷水进水温度 | ℃ | 45
| 中冷水出水温度 | ℃ | 51
| 中冷水循环流量 | m³/h | 12
| 排气系统
| 热交换器后排气热量 | kw | 603
| 排气温度 | ℃ | 469
| 湿态排气质量流量 | kg/h | 5633
| 长×宽×高 | mm | 5000×1776×2148
| 净重 | kg | 7600
| 发动机与发电机技术参数
| 发动机技术参数
| 型号 | – | TCG3016 V16S
| 发动机功率（100%） | KW | 1028
| 气缸数 | – | 16
| 气缸排列方式 | – | V型
| 缸径 | mm | 132
| 行程 | mm | 160
| 压缩比 | – | 11:1
| 排量 | L | 35
| 转速 | rpm | 1500
| 旋转方向 | – | 飞轮端逆时针
| 排烟温度 | ℃ | 469
| 满负荷润滑油消耗率 | g/kWh | 0.1
| 润滑油加注量 | L | 120
| 启动马达 | – | 9kW/24VDC
| 缸套水加注量（仅发动机） | L | 56
| 中冷水加注量（仅发动机） | L | 5
| 发电机技术参数
| 环境温度 | ℃ | 40
| 海拔高度 | m | 1000
| 功率 | KVA | 1250
| 电压 | V | 400
| 频率 | Hz | 50
| 功率因数 | – | 1.0
| 效率 | % | 96.82
| 防护等级 | – | IP23
| 励磁方式 | – | 无刷自励
| 绝缘等级 | – | H
文件下载
联系我们
产品中心
柴油发电机组
天然气发电机组
综合能源解决方案
原厂备件
PAUWAY高电压柴油发电机组
PAUWAY静音型发电机组
PAUWAY定制型发电机组
行业应用
区域电网应用
算力中心
采矿&冶炼
水泥建材
石化行业
电子制造
市政
建筑
农业与养殖
工业沼气
关于我们
为什么选择博威
里程碑
资质荣誉
研发制造基地
加入国别合作伙伴
研发成果
博威故事
博威资讯
Copyright © 2025 博威动力设备. All Rights Reserved.
技术支持: VAMEDIA STAR
备案号：津ICP备19006781号-1
