URL: https://pauway.cn/pwm-series/
Accessed: 2026-11-24

MTU发电机组_PWM系列_德国MTU柴油机组-PAUWAY
主页
产品中心
柴油发电机组
PAUWAY-MTU系列 500-2760kW
PAUWAY-康明斯系列 20-1824kW
PAUWAY-珀金斯系列 8-2000kW
PAUWAY-三菱系列 600-2000KW
PAUWAY-玉柴系列 16-3000kW
PAUWAY-上柴系列 8-2200kW
PAUWAY高电压柴油发电机组
PAUWAY静音型发电机组
PAUWAY-集装箱型发电机组
PAUWAY定制型发电机组
天然气发电机组
PAUWAY-GM系列
曼海姆MWM TCG3016系列
曼海姆MWM TCG2020系列
曼海姆MWM TCG3020系列
曼海姆MWM TCG2032 系列
曼海姆MWM TCG4170系列
综合能源解决方案
P-BLOCK 光储解决方案
PW150平滑储能系统
原厂备件
柴油发电机组备件
燃气发电机组备件
行业应用
区域电网应用
算力中心
采矿&冶炼
水泥建材
石化行业
电子制造
市政
建筑
农业与养殖
工业沼气
极地
数字货币生产
关于博威
为什么选择博威
里程碑
荣誉资质
研发制造基地
加入国别合作伙伴
研发成果
博威故事
博威资讯
博威CARE
服务
培训
融资方案
下载中心
联系我们
EN
×
主页
产品中心
柴油发电机组
天然气发电机组
综合能源解决方案
原厂备件
行业应用
区域电网应用
算力中心
采矿&冶炼
水泥建材
石化行业
电子制造
市政
建筑
农业与养殖
工业沼气
关于博威
为什么选择博威
里程碑
资质荣誉
研发制造基地
加入国别合作伙伴
研发成果
博威故事
博威资讯
客户关怀
服务
培训
融资方案
下载中心
联系我们
E-mail：
Tel：
13502186057（燃油发电机） 18650735273（燃气发电机）
Address：
柴油发电机组
规范配置-源自 MTU 稳定动力
联系我们
产品分类
PAUWAY-MTU系列 500-2760kW
PAUWAY-康明斯系列 20-1824kW
PAUWAY-珀金斯系列 8-2000kW
PAUWAY-三菱系列 600-2000KW
PAUWAY-玉柴系列 16-3000kW
PAUWAY-上柴系列 8-2200kW
PAUWAY高电压柴油发电机组
PAUWAY静音型发电机组
PAUWAY-集装箱型发电机组
PAUWAY定制型发电机组
柴油发电机组
PAUWAY-MTU系列 500-2760kW
MTU 系列高端发电机组
功率范围： 500kW–3000kW
搭载 原装 MTU 发动机 ，具备原厂品质、能耗稳定、油耗表现良好、排放表现良好等特点，适用于重要负载及各类海外常用 / 备用电源场景，是海外工程项目与经销商的常用选择。
联系我们
50Hz
60Hz
| 发电机组型号 | 主用功率 (kW/kVA) | 备用功率 (kW/kVA) | 发动机型号 | 下载
| PWM1000 | 720/900 | NA/NA | 16V2000G16F | VIEW PDF
| PWM1125 | 800/1000 | NA/NA | 16V2000G26F | VIEW PDF
| PWM1125M | NA/NA | 900/1125 | 16V2000G76F | VIEW PDF
| PWM1250 | 900/1125 | NA/NA | 16V2000G36F | VIEW PDF
| PWM1250M | NA/NA | 1000/1250 | 16V2000G86F | VIEW PDF
| PWM1375 | 1000/1250 | NA/NA | 18V2000G26F | VIEW PDF
| PWM1375M | NA/NA | 1100/1375 | 18V2000G76F | VIEW PDF
| PWM1500 | 1100/1375 | NA/NA | 12V4000G23RF | VIEW PDF
| PWM1800 | 1250/1563 | 1430/1788 | 12V4000G23F | VIEW PDF
| PWM2000 | 1400/1750 | 1600/2000 | 12V4000G63F | VIEW PDF
| PWM2250 | 1600/2000 | 1800/2250 | 16V4000G23F | VIEW PDF
| PWM2500 | 1800/2250 | 2000/2500 | 16V4000G63F | VIEW PDF
| PWM2750 | 2000/2500 | 2200/2750 | 16V4000G34F | VIEW PDF
| PWM2750M | 2000/2500 | 2200/2750 | 20V4000G23F | VIEW PDF
| PWM3000 | 2200/2750 | 2400/3000 | 20V4000G63F | VIEW PDF
| PWM3250 | 2400/3000 | 2600/3250 | 20V4000G63LF | VIEW PDF
| PWM3500 | 2600/3250 | 2800/3500 | 20V4000G44F | VIEW PDF
| PWM3750 | 2700/3375 | 3000/3750 | 20V4000G44LF | VIEW PDF
| 发电机组型号 | 主用功率 (kW/kVA) | 备用功率 (kW/kVA) | 发动机型号 | 下载
| PWM1125-60 | 900/1125 | NA/NA | 16V2000B76 | VIEW PDF
| PWM1250-60 | 1000/1250 | NA/NA | 18V2000B76 | VIEW PDF
| PWM1875-60 | 1360/1700 | 1500/1875 | 12V4000G43S | VIEW PDF
| PWM2200-60 | 1600/2000 | 1760/2200 | 12V4000G83S | VIEW PDF
| PWM2500-60 | 1820/2275 | 2000/2500 | 16V4000G43S | VIEW PDF
| PWM2750-60 | 2000/2500 | 2200/2750 | 16V4000G83S | VIEW PDF
| PWM3125-60 | 2250/2813 | 2500/3125 | 20V4000G43S | VIEW PDF
| PWM3500-60 | 2500/3125 | 2750/3438 | 20V4000G83S | VIEW PDF
| PWM3750-60 | 2760/3450 | 3000/3750 | 20V4000G83LS | VIEW PDF
联系我们
产品中心
柴油发电机组
天然气发电机组
综合能源解决方案
原厂备件
PAUWAY高电压柴油发电机组
PAUWAY静音型发电机组
PAUWAY定制型发电机组
行业应用
区域电网应用
算力中心
采矿&冶炼
水泥建材
石化行业
电子制造
市政
建筑
农业与养殖
工业沼气
关于我们
为什么选择博威
里程碑
资质荣誉
研发制造基地
加入国别合作伙伴
研发成果
博威故事
博威资讯
Copyright © 2025 博威动力设备. All Rights Reserved.
技术支持: VAMEDIA STAR
备案号：津ICP备19006781号-1
