URL: https://pauway.cn/mwm-3020-series/
Accessed: 2026-11-24

MWM TCG3020系列燃气发电机组-PAUWAY博威动力
主页
产品中心
柴油发电机组
PAUWAY-MTU系列 500-2760kW
PAUWAY-康明斯系列 20-1824kW
PAUWAY-珀金斯系列 8-2000kW
PAUWAY-三菱系列 600-2000KW
PAUWAY-玉柴系列 16-3000kW
PAUWAY-上柴系列 8-2200kW
PAUWAY高电压柴油发电机组
PAUWAY静音型发电机组
PAUWAY-集装箱型发电机组
PAUWAY定制型发电机组
天然气发电机组
PAUWAY-GM系列
曼海姆MWM TCG3016系列
曼海姆MWM TCG2020系列
曼海姆MWM TCG3020系列
曼海姆MWM TCG2032 系列
曼海姆MWM TCG4170系列
综合能源解决方案
P-BLOCK 光储解决方案
PW150平滑储能系统
原厂备件
柴油发电机组备件
燃气发电机组备件
行业应用
区域电网应用
算力中心
采矿&冶炼
水泥建材
石化行业
电子制造
市政
建筑
农业与养殖
工业沼气
极地
数字货币生产
关于博威
为什么选择博威
里程碑
荣誉资质
研发制造基地
加入国别合作伙伴
研发成果
博威故事
博威资讯
博威CARE
服务
培训
融资方案
下载中心
联系我们
EN
×
主页
产品中心
柴油发电机组
天然气发电机组
综合能源解决方案
原厂备件
行业应用
区域电网应用
算力中心
采矿&冶炼
水泥建材
石化行业
电子制造
市政
建筑
农业与养殖
工业沼气
关于博威
为什么选择博威
里程碑
资质荣誉
研发制造基地
加入国别合作伙伴
研发成果
博威故事
博威资讯
客户关怀
服务
培训
融资方案
下载中心
联系我们
E-mail：
Tel：
13502186057（燃油发电机） 18650735273（燃气发电机）
Address：
天然气发电机组
联系我们
产品分类
PAUWAY-GM系列
曼海姆MWM TCG3016系列
曼海姆MWM TCG2020系列
曼海姆MWM TCG3020系列
曼海姆MWM TCG2032 系列
曼海姆MWM TCG4170系列
曼海姆MWM TCG3020系列
燃气发动机 TCG 3020
1380 – 2300 kW el
通用型燃气发动机。搭载智能安全的电站控制系统，结构紧凑，同时实现功率输出与运行收益的优化。
输出功率： 1380 – 2300 kW el
发电效率：天然气工况可达45%，沼气工况可达43.6%
机油消耗较低，运行效率良好
保养周期长，助力降低维护成本
支持天然气工况运行，可适配体积分数最高25%的氢掺混燃料
提供50Hz规格（V12、V16、V20）与60Hz规格（V20）可选
燃气发动机 TCG 3020
1,380 – 2,300 kW el
通用型产品。智能、安全的机组控制系统。结构紧凑，输出功率与经济效益表现良好。
输出功率： 1,380 – 2,300 kW el
发电效率：天然气工况最高45%，沼气工况最高43.6%
机油消耗较低，运行效率表现良好
保养周期长，维护成本可控
适配天然气运行，可掺烧体积分数最高25%的氢气
提供50Hz版本（V12、V16、V20）与60Hz版本（V20）
性能参数 1 – MWM 燃气发动机 TCG 3020
天然气应用，NOx ≤ 500 mg/Nm3 *
| | 发动机型号 | 单位 | TCG 3020 V12 P = 良好发电效率优化型 50 Hz | TCG 3020 V12 R = 良好综合效率优化型 50 Hz | TCG 3020 V16 P = 良好发电效率优化型 50 Hz | TCG 3020 V16 R = 良好综合效率优化型 50 Hz | TCG 3020 V20 P = 良好发电效率 50 Hz | TCG 3020 V20 P = 良好发电效率 60 Hz | TCG 3020 V20 R = 良好综合效率 50 Hz | TCG 3020 V20 R = 良好综合效率 60 Hz | TCG 3020 V20 FQ = 额定功率稳定型 50 Hz | TCG 3020 V20 FQ = 额定功率稳定型 60 Hz | TCG 3020 V20 RV = 额定功率良好响应型 50 Hz | TCG 3020 V20 RV = 额定功率良好响应型 60 Hz
| 发电功率 | kW | 1,380 | 1,380 | 1,840 | 1,840 | 2,300 | 2,300 | 2,300 | 2,300 | 2,000 | 2,000 | 2,000 | 2,000
| 发电效率** | % | 45 | 44 | 44.7 | 44 | 45 | 44.4 | 44 | 43.7 | 44.4 | 43.9 | 43.7 | 43.4
| 供热功率 | kW | | | | | | | | | 1,949 | 1,982 | 2,026 | 2,038
| 供热效率** | % | 42.3 | 43.6 | 42.6 | 43.6 | 42.3 | 42.5 | 43.6 | 43.6 | 43.3 | 43.5 | 42.9 | 44.2
| 综合效率 | % | 87.3 | 87.6 | 87.3 | 87.6 | 87.3 | 86.9 | 87.6 | 87.3 | 87.7 | 87.4 | 87.2 | 87.6
| 电热比*** | – | 1.06 | 1.01 | 1.05 | 1.01 | 1.06 | 1.04 | 1.01 | 1.01 | 1.02 | 1.01 | 0.99 | 0.98
* 5% O₂，干烟气工况
** 依据 ISO 3046-1 标准
*** 电热比 = 发电效率 / 供热效率，为理论计算值，与实际测量值可能存在偏差。
本表数据仅供参考，不具备约束力。正式报价文件信息为准。可提供搭配其他发电机的机组版本。
天然气应用，NOx ≤ 250 mg/Nm3 *
| | 发动机型号 | 单位 | TCG 3020 V12 P = 良好发电效率 50 Hz | TCG 3020 V12 R = 良好综合效率 50 Hz | TCG 3020 V16 P = 良好发电效率 50 Hz | TCG 3020 V16 R = 良好综合效率 50 Hz | TCG 3020 V20 P = 良好发电效率 50 Hz | TCG 3020 V20 P = 良好发电效率 60 Hz | TCG 3020 V20 R = 良好综合效率 50 Hz | TCG 3020 V20 R = 良好综合效率 60 Hz | TCG 3020 V20 FQ = 额定功率稳定型 50 Hz | TCG 3020 V20 FQ = 额定功率高稳定型 60 Hz | TCG 3020 V20 RV = 额定功率良好响应型 50 Hz | TCG 3020 V20 RV = 额定功率良好响应型 60 Hz
| 发电功率 | kW | 1,380 | 1,380 | 1,840 | 1,840 | 2,300 | 2,300 | 2,300 | 2,300 | 2,000 | 2,000 | 2,000 | 2,000
| 发电效率** | % | 43.9 | 43.9 | 44 | 42.9 | 44 | 43.5 | 42.9 | 42.6 | 43.4 | 42.9 | 42.3 | 42.3
| 供热功率 | kW | | | | | | | | | 2,031 | 2,065 | 2,123 | 2,136
| 供热效率** | % | 43.2 | 44.5 | 43.5 | 44.5 | 43.1 | 43.3 | 44.6 | 44.6 | 44.1 | 44.3 | 45.2 | 45.2
| 综合效率 | % | 87 | 87 | 87 | 87 | 87 | 88 | 87 | 87 | 88 | 88 | 88 | 88
| 电热比*** | – | 1.02 | 0.98 | 1 | 0.96 | 1.02 | 1 | 0.96 | 0.96 | 0.98 | 0.97 | 0.94 | 0.94
* 5% O₂，干烟气工况
** 依据 ISO 3046-1 标准
*** 电热比 = 发电效率 / 供热效率，为理论计算值，与实际测量值可能存在偏差。
本表数据仅供参考，不具备约束力。正式报价文件信息为准。可提供搭配其他发电机的机组版本。
含25%氢气天然气应用（NOx ≤ 500 mg/Nm3* / 1.0 g/bhph†）
| | 发动机型号 | 单位 | TCG 3020 V12 P-H：良好效率 + 25H₂套件 50 Hz | TCG 3020 V12 R-H：良好响应 + 25H₂套件 50 Hz | TCG 3020 V16 P-H：良好效率 + 25H₂套件 50 Hz | TCG 3020 V16 R-H：良好响应 + 25H₂套件 50 Hz | TCG 3020 V20 P-H：良好效率 + 25H₂套件 50 Hz | TCG 3020 V20 P-H：良好效率 + 25H₂套件 60 Hz | TCG 3020 V20 R-H：良好响应 + 25H₂套件 50 Hz | TCG 3020 V20 R-H：良好响应 + 25H₂套件 60 Hz | TCG 3020 V20 FQ-H：良好效率 + 25H₂套件 50 Hz | TCG 3020 V20 FQ-H：良好效率 + 25H₂套件 60 Hz | TCG 3020 V20 RV-H：良好响应 + 25H₂套件 50 Hz | TCG 3020 V20 RV-H：良好响应 + 25H₂套件 60 Hz
| 发电功率** | kW | 1,380 | 1,380 | 1,840 | 1,840 | 2,300 | 2,300 | | | 2,000 | 2,000 | |
| 发电效率 | % | 46 | 43.9 | 44.6 | 43.6 | 44.6 | 43.6 | | | 44 | 43.3 | |
| 供热效率（8%氧含量） | % | 42.5 | 43.9 | 42.6 | 43.9 | 42.6 | 43.9 | | | 43.6 | 44.6 | |
| 综合效率 | % | 87.1 | 87.5 | 87.2 | 87.5 | 87.2 | 87.5 | | | 87.6 | 87.9 | |
| 电热比 *** | – | 1.05 | 1 | 1.05 | 0.99 | 1.05 | 0.99 | | | 1.01 | 0.97 | |
* 5% O₂，干烟气工况
** 依据 ISO 3046-1 标准
*** 电热比 = 发电效率 / 供热效率，为理论计算值，与实际测量值可能存在偏差。
本表数据仅供参考，不具备约束力。正式报价文件信息为准。可提供搭配其他发电机的机组版本。
丙烷气应用，NOx ≤ 250 mg/Nm3 *
| | 发动机型号 | TCG 3020 V20 Z = 丙烷气专用优化型 50 Hz | TCG 3020 V20 Z = 丙烷气专用优化型 60 Hz
| 发电功率 | 1,880* | 1,880*
| 发电效率** | 41 | 41.5
| 供热功率 | 2,063 | 2,078
| 供热效率** | 45.9 | 45.8
| 综合效率 | 87.7 | 87.3
| 电热比*** | 0.91 | 0.91
* 1880 kWel 发电功率同样适用于天然气工况。
** 依据 ISO 3046-1 标准
*** 电热比 = 发电效率 / 供热效率，为理论计算值，与实际测量值可能存在偏差。
本表数据仅供参考，不具备约束力。正式报价文件信息为准。可提供搭配其他发电机的机组版本。
外形尺寸与重量
| | 发动机型号 | TCG 3020 V12 50Hz | TCG 3020 V16 50Hz | TCG 3020 V20 50 Hz | TCG 3020 V20 60 Hz | TCG 3020 V20 Z = 丙烷气专用优化型 50 Hz | TCG 3020 V20 Z = 丙烷气专用优化型 60 Hz
| 缸径 / 行程 | 170/195 mm | 170/195 mm | 170/195 mm | 170/195 mm | 170/195 mm | 170/195 mm
| 排量 | 53 dm³ | 71 dm³ | 89 dm³ | 89 dm³ | 89 dm³ | 89 dm³
| 转速 | 1,500 min⁻¹ | 1,500 min⁻¹ | 1,500 min⁻¹ | 1,500 min⁻¹ | 1,500 min⁻¹ | 1,500 min⁻¹
| 平均活塞速度 | 9.8 m/s | 9.8 m/s | 9.8 m/s | 9.8 m/s | 9.8 m/s | 9.8 m/s
| 长度 | 5,080 mm | 6,100 mm | 6,600 mm | 7,738 mm | 6,600 mm | 7,738 mm
| 宽度 | 1,815 mm | 1,815 mm | 1,815 mm | 1,815 mm | 1,815 mm | 1,815 mm
| 高度 | 2,190 mm | 2,190 mm | 2,190 mm | 2,551 mm | 2,190 mm | 2,551 mm
| 机组干重 | 12,000 kg | 17,400 kg | 21,400 kg | 21,200 kg | 17,980 kg | 21,200 kg
本表数据仅供参考，不具备约束力。正式报价文件信息为准。可提供搭配其他发电机的机组版本。
沼气、填埋气、污水气应用，NOx ≤ 500 mg/Nm3 *
| | 发动机型号 | TCG 3020 V12 X = 多沼气工况优化型 50 Hz | TCG 3020 V16 X = 多沼气工况优化型 50 Hz | TCG 3020 V20 X = 多沼气工况优化型 50 Hz | TCG 3020 V20 X = 多沼气工况优化型 60 Hz | TCG 3020 V20 X = 多沼气工况额定功率优化型 50 Hz | TCG 3020 V20 X = 多沼气工况额定功率优化型 60 Hz
| 发电功率 | 1,380 kW | 1,840 kW | 2,300 kW | 2,300 kW | 2,000 kW | 2,000 kW
| 发电效率** | 43.6 % | 43.6 % | 43.6 % | 43.1 % | 42.2 % | 42.7 %
| 供热功率 | | | 2,254 kW | 2,206 kW | 2,015 kW | 1,983 kW
| 供热效率** | 42.7 % | 42.7 % | 42.9 % | 41.4 % | 43.5 % | 42.3 %
| 综合效率 | 86 % | 86 % | 87 % | 85 % | 87 % | 85 %
| 电热比*** | 1.02 | 1.02 | 1.02 | 1.07 | 1.04 | 1.03
* 5% O₂，干烟气工况
** 依据 ISO 3046-1 标准
*** 电热比 = 发电效率 / 供热效率，为理论计算值，与实际测量值可能存在偏差。
本表数据仅供参考，不具备约束力。正式报价文件信息为准。可提供搭配其他发电机的机组版本。
沼气、填埋气、污水气应用，NOx ≤ 250 mg/Nm3 *
| | 发动机型号 | TCG 3020 V12 X = 多沼气工况优化型 50 Hz | TCG 3020 V16 X = 多沼气工况优化型 50 Hz | TCG 3020 V20 X = 多沼气工况优化型 50 Hz | TCG 3020 V20 X = 多沼气工况优化型 60 Hz | TCG 3020 V20 X = 多沼气工况额定功率优化型 50 Hz | TCG 3020 V20 X = 多沼气工况额定功率优化型 60 Hz
| 发电功率 | 1,380 kW | 1,840 kW | 2,300 kW | 2,300 kW | 2,000 kW | 2,000 kW
| 发电效率** | 42.6 % | 42.6 % | 42.7 % | 42.2 % | 42.2 % | 41.7 %
| 供热功率 | | | 2,346 kW | 2,293 kW | 2,097 kW | 2,060 kW
| 供热效率** | 43.4 % | 43.5 % | 43.6 % | 42 % | 44.3 % | 43 %
| 综合效率 | 86 % | 86 % | 86.3 % | 84 % | 87 % | 85 %
| 电热比*** | 0.98 | 0.98 | 1 | 1 | 0.97 | 0.97
* 5% O₂，干烟气工况
** 依据 ISO 3046-1 标准
*** 电热比 = 发电效率 / 供热效率，为理论计算值，与实际测量值可能存在偏差。
本表数据仅供参考，不具备约束力。正式报价文件信息为准。可提供搭配其他发电机的机组版本。
保养周期
| | | 首次保养 * | 缸盖检查 | 整机大修
| 高品质燃气 （天然气、精制 Mega 气、丙烷气） | 4,000 运行小时 | 40,000 运行小时** | 80,000 运行小时
| 中等品质燃气 （精制沼气、矿井气） | 4,000 运行小时 | 32,000 运行小时** | 64,000 运行小时
| 低品质燃气 （沼气、填埋气、污水气） | 3,000 运行小时 | 24,000 运行小时** | 48,000 运行小时
* 首次投运时 [E10]
** 最迟不超过该时限
本表数据仅供参考，不具备约束力。正式报价文件信息为准。可提供搭配其他发电机的机组版本。
文件下载
联系我们
产品中心
柴油发电机组
天然气发电机组
综合能源解决方案
原厂备件
PAUWAY高电压柴油发电机组
PAUWAY静音型发电机组
PAUWAY定制型发电机组
行业应用
区域电网应用
算力中心
采矿&冶炼
水泥建材
石化行业
电子制造
市政
建筑
农业与养殖
工业沼气
关于我们
为什么选择博威
里程碑
资质荣誉
研发制造基地
加入国别合作伙伴
研发成果
博威故事
博威资讯
Copyright © 2025 博威动力设备. All Rights Reserved.
技术支持: VAMEDIA STAR
备案号：津ICP备19006781号-1
