URL: https://pauway.cn/mwm-3016/
Accessed: 2026-11-13

MWM TCG3016燃气发电机组_曼海姆机组-PAUWAY博威
主页
产品中心
柴油发电机组
PAUWAY-MTU系列 500-2760kW
PAUWAY-康明斯系列 20-1824kW
PAUWAY-珀金斯系列 8-2000kW
PAUWAY-三菱系列 600-2000KW
PAUWAY-玉柴系列 16-3000kW
PAUWAY-上柴系列 8-2200kW
PAUWAY高电压柴油发电机组
PAUWAY静音型发电机组
PAUWAY-集装箱型发电机组
PAUWAY定制型发电机组
天然气发电机组
PAUWAY-GM系列
曼海姆MWM TCG3016系列
曼海姆MWM TCG2020系列
曼海姆MWM TCG3020系列
曼海姆MWM TCG2032 系列
曼海姆MWM TCG4170系列
综合能源解决方案
P-BLOCK 光储解决方案
PW150平滑储能系统
原厂备件
柴油发电机组备件
燃气发电机组备件
行业应用
区域电网应用
算力中心
采矿&冶炼
水泥建材
石化行业
电子制造
市政
建筑
农业与养殖
工业沼气
极地
数字货币生产
关于博威
为什么选择博威
里程碑
荣誉资质
研发制造基地
加入国别合作伙伴
研发成果
博威故事
博威资讯
博威CARE
服务
培训
融资方案
下载中心
联系我们
EN
×
主页
产品中心
柴油发电机组
天然气发电机组
综合能源解决方案
原厂备件
行业应用
区域电网应用
算力中心
采矿&冶炼
水泥建材
石化行业
电子制造
市政
建筑
农业与养殖
工业沼气
关于博威
为什么选择博威
里程碑
资质荣誉
研发制造基地
加入国别合作伙伴
研发成果
博威故事
博威资讯
客户关怀
服务
培训
融资方案
下载中心
联系我们
E-mail：
Tel：
13502186057（燃油发电机） 18650735273（燃气发电机）
Address：
天然气发电机组
MWM 3016 SERIES
联系我们
产品分类
PAUWAY-GM系列
曼海姆MWM TCG3016系列
曼海姆MWM TCG2020系列
曼海姆MWM TCG3020系列
曼海姆MWM TCG2032 系列
曼海姆MWM TCG4170系列
曼海姆MWM TCG3016系列
燃气发动机 TCG 3016
400 – 1,000 kW el
全新研发机型，助力降低运行与安装成本，配备全数字化电站控制系统。
发电功率范围：400kW el — 1000kW el
燃气消耗量较低，燃料适用灵活，适配多类型燃气，可耐受最高25%体积分数的氢气掺烧
助力降低安装与运行成本
天然气应用，NOₓ ≤ 500 mg/Nm³
| | 发动机型号 | 单位 | TCG 3016 V08 P型 = 良好发电效率优化型 | TCG 3016 V12 P型 = 良好发电效率优化型 | TCG 3016 V16 P型 = 良好发电效率优化型
| 50 Hz | 60 Hz | 50 Hz | 60 Hz | 50 Hz | 60 Hz
| 发电功率 | kW | 400 | 400 | 600 | 600 | 800 | 800
| 平均有效压力 | bar | 18.9 | 15.9 | 18.9 | 15.7 | 18.8 | 15.7
| 热功率（±8%） | kW | 404 | 428 | 617 | 644 | 821 | 856
| 发电效率 | % | 43.1 | 42.1 | 43.4 | 42.4 | 43.6 | 42.6
| 热效率** | % | 43.6 | 45.1 | 44.6 | 45.7 | 44.6 | 45.5
| 综合效率 | % | 86.7 | 87.1 | 88 | 88.1 | 88.2 | 88.1
| 电热比 *** | – | 0.99 | 0.94 | 0.97 | 0.93 | 0.98 | 0.94
* 基于5%氧气含量、干烟气工况
** 依据ISO 3046-1标准
*** 电热比 = 发电效率 ÷ 热效率，为理论计算值，与实际测量值可能存在偏差。
本表数据仅供参考，不具备约束力，最终以报价文件为准。可提供搭配其他发电机的设备型号。
沼气、填埋气、污水气体应用，NOₓ ≤ 500 mg/Nm³ *
| | 发动机型号 | 单位 | TCG 3016 V08 X型 = 多类型沼气运行优化型 | TCG 3016 V12 X型 = 多类型沼气运行优化型 | TCG 3016 V16 X型 = 多类型沼气运行优化型
| 50 Hz | 60 Hz | 50 Hz | 60 Hz | 50 Hz | 60 Hz
| 发电功率 | kW | 400 | 400 | 600 | 600 | 800 | 800
| 平均有效压力 | bar | 18.9 | 15.8 | 18.9 | 15.8 | 18.8 | 15.7
| 热功率（±8%） | kW | 394 | 415 | 598 | 627 | 809 | 827
| 发电效率 | % | 42.8 | 41.7 | 42.9 | 41.7 | 43.2 | 41.9
| 热效率** | % | 42.2 | 43.3 | 42.8 | 43.6 | 42.7 | 43.3
| 综合效率 | % | 85 | 85 | 85.7 | 85.3 | 85.9 | 85.2
| 电热比 *** | – | 1.01 | 0.97 | 1 | 0.96 | 1.01 | 0.97
* 基于5%氧气含量、干烟气工况
** 依据ISO 3046-1标准
*** 电热比 = 发电效率 ÷ 热效率，为理论计算值，与实际测量值可能存在偏差。
本表数据仅供参考，不具备约束力，最终以报价文件为准。可提供搭配其他发电机的设备型号。
含20%体积分数氢气的天然气应用（NOₓ ≤ 500 mg/Nm³* / 1.0 g/bhph*）
| | 发动机型号 | 单位 | TCG 3016 V08 P型 – 稳定型(202-01) – 适配20%氢气高发电效率优化 | TCG 3016 V12 P型 – 稳定型(202-01) – 适配20%氢气高发电效率优化
| 50 Hz | 60 Hz | 50 Hz | 60 Hz
| 发电功率 | kW | 400 | 400 | 600 | 600
| 热功率（±8%） | kW | 403 | 423 | 614 | 637
| 发电效率 | % | 42.8 | 41.9 | 43 | 42.4
| 热效率** | % | 43.1 | 44.4 | 44.1 | 45
| 总效率 | % | 85.9 | 86.3 | 87.1 | 87.4
| 电热比 *** | – | 0.99 | 0.94 | 0.98 | 0.94
含25%体积分数氢气的天然气应用（NOₓ ≤ 500 mg/Nm³* / 1.0 g/bhph*）
| | 发动机型号 | 单位 | TCG 3016 V16 25%氢气套件 – 良好发电效率型 | TCG 3016 V16 25%氢气套件 – 良好功率密度型
| 50 Hz | 60 Hz | 50 Hz | 60 Hz
| 发电功率 | kW | 800 | 800 | 800 | 800
| 热功率（±8%） | kW | 816 | 848 | 1092 | –
| 发电效率 | % | 43.3 | 42.2 | 41.5 | –
| 热效率** | % | 44.2 | 45.1 | 42.7 | –
| 总效率 | % | 87.5 | 87.3 | 87.2 | –
| 电热比 *** | – | 0.98 | 0.94 | 0.91 | –
* 基于5%氧气含量、干烟气工况
** 电热比 = 发电效率 ÷ 热效率，为理论计算值，与实际测量值可能存在偏差。
本表数据仅供参考，不具备约束力，最终以报价文件为准。可提供搭配其他发电机的设备型号。
尺寸与重量
| | 发动机型号 | 单位 | TCG 3016 V08 | TCG 3016 V12 | TCG 3016 V16
| 50 Hz | 60 Hz | 50 Hz | 60 Hz | 50 Hz | 60 Hz
| 缸径 / 行程 | mm | 132/160 | 132/160 | 132/160 | 132/160 | 132/160 | 132/160
| 排量 | m³ | 17.5 | 17.5 | 26.3 | 26.3 | 35 | 35
| 转速 | min⁻¹ | 1500 | 1800 | 1500 | 1800 | 1500 | 1800
| 平均活塞速度 | m/s | 8 | 9.6 | 8 | 9.6 | 8 | 9.6
| 长度 | mm | 3100 | 3100 | 3830 | 3830 | 4200 | 4200
| 宽度 | mm | 1780 | 1780 | 1780 | 1780 | 1780 | 1780
| 高度 | mm | 2150 | 2150 | 2150 | 2150 | 2150 | 2150
| 干重 | kg | 5720 | 5720 | 7000 | 7000 | 8700 | 7000
本表数据仅供参考，不具备约束力，最终以报价文件为准。可提供搭配其他发电机的设备型号。
维护周期
| | 气体类型 | 首次保养（气门间隙）* | 火花塞更换 | 气缸盖检测 | 整机大修
| 天然气 | 2000 小时*** | 4000 小时 | 40000 小时** | 80000 小时
| 净化沼气、填埋气、污水气体 | 2000 小时*** | 4000 小时 | 32000 小时** | 64000 小时
| 未净化沼气、填埋气、污水气体 | 1500 小时 | 3000 小时 | 24000 小时** | 48000 小时
* 调试完成后（E10）
** 若气体品质及介质不达标，需提前进行
*** 若气体品质及介质不达标，需提前进行
本表数据仅供参考，不具备约束力，最终以报价文件为准。可提供搭配其他发电机的设备型号。
文件下载
联系我们
产品中心
柴油发电机组
天然气发电机组
综合能源解决方案
原厂备件
PAUWAY高电压柴油发电机组
PAUWAY静音型发电机组
PAUWAY定制型发电机组
行业应用
区域电网应用
算力中心
采矿&冶炼
水泥建材
石化行业
电子制造
市政
建筑
农业与养殖
工业沼气
关于我们
为什么选择博威
里程碑
资质荣誉
研发制造基地
加入国别合作伙伴
研发成果
博威故事
博威资讯
Copyright © 2025 博威动力设备. All Rights Reserved.
技术支持: VAMEDIA STAR
备案号：津ICP备19006781号-1
