URL: http://yzppdl.cn/?products_9/71.html
Accessed: 2026-11-01

120KW-功率段分类-柴油发电机组厂家|移动静音发电机组|船用发电机组-扬州澎湃动力设备有限公司
您好，欢迎访问扬州澎湃动力设备有限公司网站！
网站地图
微信扫一扫
微信扫一扫
专注于高品质柴油发电机组研发和生产
携手国内外知名品牌共同打造噪音小、油耗低、启动快、排放优良，性能好的发电机组
咨询服务热线 13665266799
网站首页
关于澎湃
公司简介
生产实力
产品展示
品牌分类
康明斯系列发电机组
沃尔沃系列发电机组
MTU系列发电机组
珀金斯系列发电机组
玉柴系列发电机组
上柴系列发电机组
菱重系列发电机组
功率段分类
50KW
80KW
100KW
120KW
150KW
180KW
200KW
250KW
300KW
350KW
400KW
450KW
500KW
550KW
600KW
650KW
700KW
800KW
900KW
1000KW
1200KW
1500KW
2000KW
2200KW
多功能系列
标准型发电机组
防雨型发电机组
静音型发电机组
集装箱型发电机组
移动防雨发电机组
移动静音发电机组
全自动型发电机组
并机型发电机组
船用发电机组
电源车
按应用系列
工厂备用
银行金融
冶金矿山
石油化工
铁路公路
通信行业
野外主用
公共设施
医院
房地产
新闻资讯
公司新闻
行业新闻
常见问题
经典案例
华东地区
华南地区
华中地区
华北地区
西北地区
西南地区
东北地区
服务中心
联系我们
120KW
扬州澎湃动力设备有限公司是一个以先进智能柴油发电机组技术开发为先导，拥有数字检测设备的发电机组专业生产企业。产品主要有基本型、自动化（应急）型、多机并网型、低噪音型、移动电站型、无人值守和远程集中监控型船用、陆用柴油发电机组，产品功率覆盖范围从10KW—2500KW。
13665266799
产品概述
| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)
| PPDL-C120 | 120/150 | 东风康明斯 | 6BTAA5.9-G12 | 6 | 5.88 | 16 | ≤206 | 2300*850*1450 | 1100
| PPDL-Y120 | 120/150 | 玉柴机器股份 | YC6B180L-D20 | 6 | 6.87 | 17 | ≤206 | 2400*850*1500 | 1300
| PPDL-Y120 | 120/150 | 玉柴机器股份 | YC6B205L-D20 | 6 | 6.87 | 17 | ≤206 | 2450*850*1500 | 1500
| PPDL-Y120 | 120/150 | 玉柴机器股份 | YC6A205-D30(国三) | 6 | 7.25 | 22 | ≤195 | 2450*850*1500 | 1300
| PPDL-Y140 | 120/150 | 玉柴机器股份 | YC6A230-D30(国三) | 6 | 7.25 | 22 | ≤195 | 2500*900*1600 | 1500
| PPDL-S120 | 120/150 | 上柴股份 | SC4H180D2 | 4 | 4.3 | 20 | ≤206 | 2100*930*1190 | 1100
| PPDL-S120 | 120/150 | 上柴股份 | 4HTAA4.3-G36(国三) | 4 | 4.3 | 12 | ≤192 | 2100*930*1190 | 1200
| PPDL-S120 | 120/150 | 上柴股份 | 6HTAA6.5-G31(国三) | 6 | 6.5 | 15 | ≤192 | 2400*940*1400 | 1250
| PPDL-W120 | 120/150 | 潍柴动力 | WP6D152E200 | 6 | 6.75 | 18 | ≤218 | 2500*900*1600 | 1600
| PPDL-V120 | 120/150 | 沃尔沃遍达 | TAD731GE | 6 | 7.15 | 20 | ≤210 | 2500*850*1450 | 1300
| PPDL-V120 | 120/150 | 沃尔沃遍达 | TAD751GE(欧三) | 6 | 7.15 | 20 | ≤210 | 2500*950*1450 | 1400
| PPDL-P120 | 120/150 | 珀金斯 | 1106A-70TAG2 | 6 | 7.01 | 16 | ≤215 | 2410*930*1650 | 1550
| PPDL-Y140 | 140/175 | 玉柴机器股份 | YC6A230-D30 | 6 | 7.25 | 22 | ≤198 | 2500*900*1600 | 1500
真材实料 配件齐全
硅钢片导磁性更优
全铜绕阻散热强
全铜定子过载强
全铜水箱耐腐蚀
配件齐全，无需再购
可视频查看机组质检
现货充足 发货迅捷
全国联保 售后保障
24小时响应所有故障售后
一、服务内容
1.当您开始想要购置发电设备或您在使用发电机组时，我们均提供系统和广泛技术服务，为符合您技术规格的发电机组提供免费咨询。
2.从订货之日起对您所购置的发电机组进行帮助检查、定位，确保您的发电机组在较短的时间里投入正常运转。
3.免费为您培训技术人员。
4.提供预防性维护和维修，使您的运行费用得以控制。
5.出厂价提供大量的备件和配件，且维修工程师随时可为您提供技术援助。
6.提供免费的机房设计、配电设计，以及柴油发电机组的应用规范。
二、服务承诺
1、交机调试自售后服务部收到用户的开机申请单算起，派出技术服务人员24小时内抵达用户指定交机地点，按照交机调试程序进行交机调试。
2、故障维修在收到用户维修通知时，该通知应是传真函件。售后服务部将在2小时内派出工程技术人员，24小时内抵达所要维修设备的地点（边远地区48小时应到达）。售后服务部将建立用户的技术档案，定期或不定期地咨询、了解用户设备的使用状况，以便使您的柴油发电机组处在良好的备用状态。每年定期或不定期的拜访使用我司柴油发电机组的用户，记录用户对我们售后服务部的意见以及良好的建议。
机组多种配件选配
四保护控制系统
移动电站
ATS全自动系统
静音箱
企业实力展示
生产车间
测试车间
成品车间
公司厂房
关于澎湃
公司简介 生产实力
产品展示
品牌分类 功率段分类 多功能系列 按应用系列
新闻资讯
公司新闻 行业新闻 常见问题
经典案例
华东地区 华南地区 华中地区 华北地区 西北地区 西南地区 东北地区
联系我们
扬州澎湃动力设备有限公司
孙华锋：13665266799
电话：0514-85598686
传真：0514-85598787
地址：江苏扬州邵伯工业园区5号路
微信扫一扫
Copyright © 2021-2025 扬州澎湃动力设备有限公司 技术支持： 江苏易橙 苏ICP备2022016371号-1 苏公网安备 32100202010462号
