URL: http://yzppdl.cn/?products_8/66.html
Accessed: 2026-11-13

沃尔沃系列发电机组-品牌分类-柴油发电机组厂家|移动静音发电机组|船用发电机组-扬州澎湃动力设备有限公司
您好，欢迎访问扬州澎湃动力设备有限公司网站！
网站地图
微信扫一扫
微信扫一扫
专注于高品质柴油发电机组研发和生产
携手国内外知名品牌共同打造噪音小、油耗低、启动快、排放优良，性能好的发电机组
咨询服务热线 13665266799
网站首页
关于澎湃
公司简介
生产实力
产品展示
品牌分类
康明斯系列发电机组
沃尔沃系列发电机组
MTU系列发电机组
珀金斯系列发电机组
玉柴系列发电机组
上柴系列发电机组
菱重系列发电机组
功率段分类
50KW
80KW
100KW
120KW
150KW
180KW
200KW
250KW
300KW
350KW
400KW
450KW
500KW
550KW
600KW
650KW
700KW
800KW
900KW
1000KW
1200KW
1500KW
2000KW
2200KW
多功能系列
标准型发电机组
防雨型发电机组
静音型发电机组
集装箱型发电机组
移动防雨发电机组
移动静音发电机组
全自动型发电机组
并机型发电机组
船用发电机组
电源车
按应用系列
工厂备用
银行金融
冶金矿山
石油化工
铁路公路
通信行业
野外主用
公共设施
医院
房地产
新闻资讯
公司新闻
行业新闻
常见问题
经典案例
华东地区
华南地区
华中地区
华北地区
西北地区
西南地区
东北地区
服务中心
联系我们
沃尔沃系列发电机组
沃尔沃VOLVO系列环保型机组，排放达到欧盟二号或三号及EPA环保标准，发动机选用久负盛名的瑞典沃尔沃集团生产的电子喷射柴油发动机，沃尔沃始创于1927年，长期以来，它闪亮的品牌一直与它的三个核心价值观——质量、安全、环保紧密相联系在一起，集团属下的VOLVO PENTA专注于发电、专用车辆及船用柴油发动机的生产，它在六缸
13665266799
产品概述
沃尔沃VOLVO系列环保型机组，排放达到欧盟二号或三号及EPA环保标准，发动机选用久负盛名的瑞典沃尔沃集团生产的电子喷射柴油发动机，沃尔沃始创于1927年，长期以来，它闪亮的品牌一直与它的三个核心价值观——质量、安全、环保紧密相联系在一起，集团属下的VOLVO PENTA专注于发电、专用车辆及船用柴油发动机的生产，它在六缸发动机及电子喷射等方面技术傲视群雄。
公司生产的V系列沃尔沃柴油发电机组具有油耗低、排放低、噪音小等特点，沃尔沃柴油发电机组以性能可靠、马力强劲、绿色环保、人性化的设计深受全球用户的青睐。
沃尔沃柴油发电机组技术参数：排放：国II
| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)
| PPDL-V68 | 68/85 | 沃尔沃遍达 | TAD530GE | 4 | 4.76 | 13 | ≤210 | 2200*760*1380 | 1050
| PPDL-V80 | 80/100 | 沃尔沃遍达 | TAD531GE | 4 | 4.76 | 13 | ≤206 | 2200*760*1380 | 1150
| PPDL-V100 | 100/125 | 沃尔沃遍达 | TAD532GE | 4 | 4.76 | 13 | ≤206 | 2500*750*1400 | 1300
| PPDL-V120 | 120/150 | 沃尔沃遍达 | TAD731GE | 6 | 7.15 | 29 | ≤210 | 2500*850*1450 | 1400
| PPDL-V150 | 150/187.5 | 沃尔沃遍达 | TAD732GE | 6 | 7.15 | 29 | ≤215 | 2500*1000*1600 | 1550
| PPDL-V160 | 160/200 | 沃尔沃遍达 | TAD733GE | 6 | 7.15 | 29 | ≤210 | 2500*1000*1600 | 1800
| PPDL-V200 | 200/250 | 沃尔沃遍达 | TAD734GE | 6 | 7.15 | 29 | ≤210 | 2550*1050*1600 | 2000
| PPDL-V250 | 250/312.5 | 沃尔沃遍达 | TAD1341GE | 6 | 9.36 | 34 | ≤210 | 2900*1100*1600 | 2450
| PPDL-V280 | 280/350 | 沃尔沃遍达 | TAD1342GE | 6 | 9.36 | 34 | ≤210 | 2900*1100*1600 | 2450
| PPDL-V300 | 300/375 | 沃尔沃遍达 | TAD1343GE | 6 | 12.78 | 35 | ≤210 | 2950*1150*1600 | 2600
| PPDL-V320 | 320/400 | 沃尔沃遍达 | TAD1344GE | 6 | 12.78 | 35 | ≤210 | 2950*1150*1600 | 2950
| PPDL-V360 | 360/450 | 沃尔沃遍达 | TAD1345GE | 6 | 12.78 | 35 | ≤210 | 3200*1100*1200 | 3100
| PPDL-V400 | 400/500 | 沃尔沃遍达 | TAD1641GE | 6 | 16.12 | 64 | ≤210 | 3200*1200*1800 | 3230
| PPDL-V480 | 480/600 | 沃尔沃遍达 | TAD1642GE | 6 | 16.12 | 64 | ≤210 | 3300*1200*1850 | 3500
| PPDL-V500 | 500/625 | 沃尔沃遍达 | TWD1643GE | 6 | 16.12 | 64 | ≤210 | 3450*1250*1900 | 3880
沃尔沃柴油发电机组技术参数：排放：国III
| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)
| PPDL-V70 | 70/87.5 | 沃尔沃遍达 | TAD550GE | 4 | 4.76 | 13 | ≤210 | 2200*760*1380 | 1050
| PPDL-V80 | 80/100 | 沃尔沃遍达 | TAD551GE | 4 | 4.76 | 13 | ≤206 | 2200*760*1380 | 1150
| PPDL-V100 | 100/125 | 沃尔沃遍达 | TAD750GE | 6 | 7.15 | 20 | ≤206 | 2500*750*1400 | 1300
| PPDL-V120 | 120/150 | 沃尔沃遍达 | TAD751GE | 6 | 7.15 | 20 | ≤210 | 2500*850*1450 | 1400
| PPDL-V150 | 150/187.5 | 沃尔沃遍达 | TAD752GE | 6 | 7.15 | 29 | ≤215 | 2500*1000*1600 | 1550
| PPDL-V160 | 160/200 | 沃尔沃遍达 | TAD753GE | 6 | 7.15 | 29 | ≤210 | 2500*1000*1600 | 1800
| PPDL-V200 | 200/250 | 沃尔沃遍达 | TAD754GE | 6 | 7.15 | 29 | ≤210 | 2550*1050*1600 | 2000
| PPDL-V250 | 250/312.5 | 沃尔沃遍达 | TAD1351GE | 6 | 12.78 | 34 | ≤210 | 2900*1100*1600 | 2450
| PPDL-V310 | 310/387.5 | 沃尔沃遍达 | TAD1352GE | 6 | 12.78 | 34 | ≤210 | 2900*1100*1600 | 2450
| PPDL-V330 | 330/412.5 | 沃尔沃遍达 | TAD1354GE | 6 | 12.78 | 35 | ≤210 | 2950*1150*1600 | 2600
| PPDL-V350 | 350/437.5 | 沃尔沃遍达 | TAD1355GE | 6 | 12.78 | 35 | ≤210 | 2950*1150*1600 | 2950
| PPDL-V390 | 390/487.5 | 沃尔沃遍达 | TAD1650GE | 6 | 16.12 | 48 | ≤210 | 3200*1100*1200 | 3100
| PPDL-V430 | 430/537.5 | 沃尔沃遍达 | TAD1651GE | 6 | 16.12 | 64 | ≤210 | 3200*1200*1800 | 3230
| PPDL-V500 | 500/625 | 沃尔沃遍达 | TWD1652GE | 6 | 16.12 | 64 | ≤210 | 3300*1200*1850 | 3500
| PPDL-V540 | 540/675 | 沃尔沃遍达 | TWD1653GE | 6 | 16.12 | 64 | ≤210 | 3450*1250*1900 | 3880
真材实料 配件齐全
硅钢片导磁性更优
全铜绕阻散热强
全铜定子过载强
全铜水箱耐腐蚀
配件齐全，无需再购
可视频查看机组质检
现货充足 发货迅捷
全国联保 售后保障
24小时响应所有故障售后
一、服务内容
1.当您开始想要购置发电设备或您在使用发电机组时，我们均提供系统和广泛技术服务，为符合您技术规格的发电机组提供免费咨询。
2.从订货之日起对您所购置的发电机组进行帮助检查、定位，确保您的发电机组在较短的时间里投入正常运转。
3.免费为您培训技术人员。
4.提供预防性维护和维修，使您的运行费用得以控制。
5.出厂价提供大量的备件和配件，且维修工程师随时可为您提供技术援助。
6.提供免费的机房设计、配电设计，以及柴油发电机组的应用规范。
二、服务承诺
1、交机调试自售后服务部收到用户的开机申请单算起，派出技术服务人员24小时内抵达用户指定交机地点，按照交机调试程序进行交机调试。
2、故障维修在收到用户维修通知时，该通知应是传真函件。售后服务部将在2小时内派出工程技术人员，24小时内抵达所要维修设备的地点（边远地区48小时应到达）。售后服务部将建立用户的技术档案，定期或不定期地咨询、了解用户设备的使用状况，以便使您的柴油发电机组处在良好的备用状态。每年定期或不定期的拜访使用我司柴油发电机组的用户，记录用户对我们售后服务部的意见以及良好的建议。
机组多种配件选配
四保护控制系统
移动电站
ATS全自动系统
静音箱
企业实力展示
生产车间
测试车间
成品车间
公司厂房
关于澎湃
公司简介 生产实力
产品展示
品牌分类 功率段分类 多功能系列 按应用系列
新闻资讯
公司新闻 行业新闻 常见问题
经典案例
华东地区 华南地区 华中地区 华北地区 西北地区 西南地区 东北地区
联系我们
扬州澎湃动力设备有限公司
孙华锋：13665266799
电话：0514-85598686
传真：0514-85598787
地址：江苏扬州邵伯工业园区5号路
微信扫一扫
Copyright © 2021-2025 扬州澎湃动力设备有限公司 技术支持： 江苏易橙 苏ICP备2022016371号-1 苏公网安备 32100202010462号
