URL: http://yzppdl.cn/?products_8/63.html
Accessed: 2026-11-01

MTU系列发电机组-品牌分类-柴油发电机组厂家|移动静音发电机组|船用发电机组-扬州澎湃动力设备有限公司
您好，欢迎访问扬州澎湃动力设备有限公司网站！
网站地图
微信扫一扫
微信扫一扫
专注于高品质柴油发电机组研发和生产
携手国内外知名品牌共同打造噪音小、油耗低、启动快、排放优良，性能好的发电机组
咨询服务热线 13665266799
网站首页
关于澎湃
公司简介
生产实力
产品展示
品牌分类
康明斯系列发电机组
沃尔沃系列发电机组
MTU系列发电机组
珀金斯系列发电机组
玉柴系列发电机组
上柴系列发电机组
菱重系列发电机组
功率段分类
50KW
80KW
100KW
120KW
150KW
180KW
200KW
250KW
300KW
350KW
400KW
450KW
500KW
550KW
600KW
650KW
700KW
800KW
900KW
1000KW
1200KW
1500KW
2000KW
2200KW
多功能系列
标准型发电机组
防雨型发电机组
静音型发电机组
集装箱型发电机组
移动防雨发电机组
移动静音发电机组
全自动型发电机组
并机型发电机组
船用发电机组
电源车
按应用系列
工厂备用
银行金融
冶金矿山
石油化工
铁路公路
通信行业
野外主用
公共设施
医院
房地产
新闻资讯
公司新闻
行业新闻
常见问题
经典案例
华东地区
华南地区
华中地区
华北地区
西北地区
西南地区
东北地区
服务中心
联系我们
MTU系列发电机组
MTU系列柴油发电机组，采用先进的ADEC电子管理系统，率先使用先进的共轨喷射技术，在电子管理系统精确控制下，喷射更加精准，燃烧更加充分，油耗更低，节能环保。1.维修维护方便：水冷四冲程，90°V型气缸排列，涡轮增压中冷，采用湿式可换式缸套，一缸一盖，干式排气歧管，便于维护。2.智能化运行：采用专用的ADEC电子管理
13665266799
产品概述
MTU系列柴油发电机组，采用先进的ADEC电子管理系统，率先使用先进的共轨喷射技术，在电子管理系统精确控制下，喷射更加精准，燃烧更加充分，油耗更低，节能环保。
1.维修维护方便：水冷四冲程，90°V型气缸排列，涡轮增压中冷，采用湿式可换式缸套，一缸一盖，干式排气歧管，便于维护。
2.智能化运行：采用专用的ADEC电子管理系统，可提供精确的数字式电子调速功能，机身关键部位设置数据采集点，实现故障自诊断及自动显示，机组运行智能化，CAN总线技术。（4000型：低载荷时，机组自动转入半缸工作状态。）
3.高运转可靠性：采用3气环铝合金活塞结构，活塞顶环使用耐磨铸铁，气门座镶圈结构，延长使用寿命，活塞喷油冷却，有效解决冷却散热，机组运转更加可靠。
4.节能环保：采用独特的电控单体喷油泵，配合气缸内直喷，排放优于德国TA Luft标准，电子智能管理，油耗更低，率先突破200g/KWh的瓶颈。（4000型：率先使用先进的共轨喷射技术，在电子管理系统精确控制下，喷射更加精准，燃烧更加充分，油耗更低）
5.性能优良：运行稳定，振动小，燃油消耗率机油消耗率低，运行寿命长，大修期长，噪音低。
| 型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 耗油率 (g/kw.h) | 尺寸 L*W*H(mm) | 重量 (kg)
| PPDL-M240 | 220/240 | 奔驰MTU | 6R1600G70F | 6 | 8.2 | 28 | ≤120 | 2500*890*1350 | 2400
| PPDL-M275 | 250/275 | 奔驰MTU | 6R1600G80F | 6 | 8.2 | 39 | ≤125 | 2500*890*1350 | 2450
| PPDL-M320 | 300/330 | 奔驰MTU | 8V1600G70F | 8 | 11.6 | 39 | ≤130 | 2600*900*1500 | 2500
| PPDL-M360 | 320/360 | 奔驰MTU | 8V1600G80F | 8 | 11.6 | 39 | ≤130 | 2600*900*1500 | 2550
| PPDL-M400 | 360/400 | 奔驰MTU | 10V1600G70F | 10 | 13.5 | 50 | ≤160 | 3000*1200*1700 | 3100
| PPDL-M440 | 400/440 | 奔驰MTU | 10V1600G80F | 10 | 17.5 | 50 | ≤190 | 3320*1350*1850 | 4000
| PPDL-M520 | 480/520 | 奔驰MTU | 12V1600G70F | 12 | 21 | 50 | ≤195 | 3500*1350*1850 | 4350
| PPDL-M580 | 528/580 | 奔驰MTU | 12V1600G80F | 12 | 23.88 | 50 | ≤198 | 3500*1350*1850 | 4350
| PPDL-M570 | 520/570 | 奔驰MTU | 12V2000G25 | 12 | 21 | 50 | ≤195 | 3500*1350*1850 | 4350
| PPDL-M700 | 640/700 | 奔驰MTU | 12V2000G65 | 12 | 23.88 | 135 | ≤198 | 3930*1580*2100 | 5150
| PPDL-M800 | 728/800 | 奔驰MTU | 16V2000G25 | 16 | 31.84 | 135 | ≤198 | 4380*1580*2250 | 6190
| PPDL-M880 | 800/880 | 奔驰MTU | 16V2000G65 | 16 | 31.84 | 135 | ≤198 | 4220*1580*2250 | 6590
| PPDL-M1000 | 900/1000 | 奔驰MTU | 18V2000G65 | 18 | 35.82 | 135 | ≤198 | 4500*1910*2430 | 7225
| PPDL-M1200 | 1100/1200 | 奔驰MTU | 12V4000G23R | 12 | 57.2 | 173 | ≤198 | 4150*1670*2380 | 9820
| PPDL-M1450 | 1320/1450 | 奔驰MTU | 12V4000G23 | 12 | 57.2 | 204 | ≤192 | 4250*1670*2380 | 10110
| PPDL-M1600 | 1500/1600 | 奔驰MTU | 12V4000G63 | 12 | 57.2 | 204 | ≤192 | 4250*1670*2380 | 10110
| PPDL-M1800 | 1640/1800 | 奔驰MTU | 16V4000G23 | 16 | 76.3 | 204 | ≤192 | 4750*1670*2380 | 12340
| PPDL-M2000 | 1800/2000 | 奔驰MTU | 16V4000G63 | 16 | 76.3 | 204 | ≤192 | 4950*1670*2380 | 13430
| PPDL-M2200 | 2000/2200 | 奔驰MTU | 20V4000G23 | 20 | 95.4 | 280 | ≤195 | 5500*1620*2600 | 15890
| PPDL-M2400 | 2240/2400 | 奔驰MTU | 20V4000G63 | 20 | 95.4 | 280 | ≤193 | 5600*1620*2600 | 16400
| PPDL-M2600 | 2400/2600 | 奔驰MTU | 20V4000G63L | 20 | 95.4 | 280 | ≤192 | 5700*1620*2600 | 16910
真材实料 配件齐全
硅钢片导磁性更优
全铜绕阻散热强
全铜定子过载强
全铜水箱耐腐蚀
配件齐全，无需再购
可视频查看机组质检
现货充足 发货迅捷
全国联保 售后保障
24小时响应所有故障售后
一、服务内容
1.当您开始想要购置发电设备或您在使用发电机组时，我们均提供系统和广泛技术服务，为符合您技术规格的发电机组提供免费咨询。
2.从订货之日起对您所购置的发电机组进行帮助检查、定位，确保您的发电机组在较短的时间里投入正常运转。
3.免费为您培训技术人员。
4.提供预防性维护和维修，使您的运行费用得以控制。
5.出厂价提供大量的备件和配件，且维修工程师随时可为您提供技术援助。
6.提供免费的机房设计、配电设计，以及柴油发电机组的应用规范。
二、服务承诺
1、交机调试自售后服务部收到用户的开机申请单算起，派出技术服务人员24小时内抵达用户指定交机地点，按照交机调试程序进行交机调试。
2、故障维修在收到用户维修通知时，该通知应是传真函件。售后服务部将在2小时内派出工程技术人员，24小时内抵达所要维修设备的地点（边远地区48小时应到达）。售后服务部将建立用户的技术档案，定期或不定期地咨询、了解用户设备的使用状况，以便使您的柴油发电机组处在良好的备用状态。每年定期或不定期的拜访使用我司柴油发电机组的用户，记录用户对我们售后服务部的意见以及良好的建议。
机组多种配件选配
四保护控制系统
移动电站
ATS全自动系统
静音箱
企业实力展示
生产车间
测试车间
成品车间
公司厂房
关于澎湃
公司简介 生产实力
产品展示
品牌分类 功率段分类 多功能系列 按应用系列
新闻资讯
公司新闻 行业新闻 常见问题
经典案例
华东地区 华南地区 华中地区 华北地区 西北地区 西南地区 东北地区
联系我们
扬州澎湃动力设备有限公司
孙华锋：13665266799
电话：0514-85598686
传真：0514-85598787
地址：江苏扬州邵伯工业园区5号路
微信扫一扫
Copyright © 2021-2025 扬州澎湃动力设备有限公司 技术支持： 江苏易橙 苏ICP备2022016371号-1 苏公网安备 32100202010462号
