URL: http://yzppdl.cn/?products_8/62.html
Accessed: 2026-11-01

玉柴系列发电机组-品牌分类-柴油发电机组厂家|移动静音发电机组|船用发电机组-扬州澎湃动力设备有限公司
您好，欢迎访问扬州澎湃动力设备有限公司网站！
网站地图
微信扫一扫
微信扫一扫
专注于高品质柴油发电机组研发和生产
携手国内外知名品牌共同打造噪音小、油耗低、启动快、排放优良，性能好的发电机组
咨询服务热线 13665266799
网站首页
关于澎湃
公司简介
生产实力
产品展示
品牌分类
康明斯系列发电机组
沃尔沃系列发电机组
MTU系列发电机组
珀金斯系列发电机组
玉柴系列发电机组
上柴系列发电机组
菱重系列发电机组
功率段分类
50KW
80KW
100KW
120KW
150KW
180KW
200KW
250KW
300KW
350KW
400KW
450KW
500KW
550KW
600KW
650KW
700KW
800KW
900KW
1000KW
1200KW
1500KW
2000KW
2200KW
多功能系列
标准型发电机组
防雨型发电机组
静音型发电机组
集装箱型发电机组
移动防雨发电机组
移动静音发电机组
全自动型发电机组
并机型发电机组
船用发电机组
电源车
按应用系列
工厂备用
银行金融
冶金矿山
石油化工
铁路公路
通信行业
野外主用
公共设施
医院
房地产
新闻资讯
公司新闻
行业新闻
常见问题
经典案例
华东地区
华南地区
华中地区
华北地区
西北地区
西南地区
东北地区
服务中心
联系我们
玉柴系列发电机组
玉柴机器产品包括10大平台30大系列的微、轻、中、大型柴油发动机和气体发动机，功率覆盖20～2700kW，是国内产品品种更丰富、型谱更完整的发动机生产企业。公司拥有总资产160多亿元，员工9000多人，发动机年生产能力达70万台。2014年，公司实现销售收入222亿元，发动机销量48.4万台。广西玉柴建立24
13665266799
产品概述
玉柴机器产品包括10大平台30大系列的微、轻、中、大型柴油发动机和气体发动机，功率覆盖20～2700kW，是国内产品品种更丰富、型谱更完整的发动机生产企业。公司拥有总资产160多亿元，员工9000多人，发动机年生产能力达70万台。公司实现销售收入222亿元，发动机销量48.4万台，继续稳居行业前列。
广西玉柴建立24小时工作服务站，客户报修后1小时内完成派工工作，并将安排情况及时向客户反馈；市内3小时，200公里内6小时，200公里外12小时到位服务（边远地区除外）。
广西玉柴股份柴油发电机组技术参数：排放：国II
| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 缸径*行程 （mm） | 外形尺寸(L×W×H) | 机组重 量(KG)
| PPDL-Y15 | 15/18.75 | 广西玉柴股份 | YC2108D | 2 | 2.19 | 7 | 108*120 | 1650*600*1000 | 450
| PPDL-Y20 | 20/25 | 广西玉柴股份 | YC2115D | 2 | 2.49 | 7 | 115*120 | 1700*600*1000 | 550
| PPDL-Y30 | 30/37.5 | 广西玉柴股份 | YC2115ZD | 2 | 2.49 | 7 | 115*120 | 1765*650*1000 | 600
| PPDL-Y30 | 30/37.5 | 广西玉柴股份 | YC4R12D | 4 | 3.46 | 11-13 | 98*115 | 1750*650*1200 | 650
| PPDL-Y35 | 35/43.75 | 广西玉柴股份 | YCD4M12D | 4 | 3.7 | 11-13 | 100*118 | 1750*650*1200 | 700
| PPDL-Y40 | 40/50 | 广西玉柴股份 | YCD4J12D | 4 | 4.33 | 11-13 | 105*125 | 1750*650*1200 | 700
| PPDL-Y40 | 40/50 | 广西玉柴股份 | YC4D60-D21 | 4 | 4.214 | 11-13 | 108*115 | 1800*700*1250 | 800
| PPDL-Y50 | 50/62.5 | 广西玉柴股份 | YCD4J22D | 4 | 4.33 | 11-13 | 105*125 | 1800*700*1250 | 800
| PPDL-Y50 | 50/62.5 | 广西玉柴股份 | YC4D85Z-D20 | 4 | 4.214 | 11-13 | 108*115 | 1900*780*1250 | 810
| PPDL-Y50 | 50/62.5 | 广西玉柴股份 | YC4D90Z-D21 | 4 | 4.214 | 11-13 | 108*115 | 1850*630*1200 | 800
| PPDL-Y60 | 60/75 | 广西玉柴股份 | YCD4P22D | 4 | 4.58 | 11-13 | 108*125 | 1900*750*1200 | 850
| PPDL-Y64 | 64/80 | 广西玉柴股份 | YC4A100Z-D20 | 4 | 4.837 | 11-13 | 108*132 | 2350*850*1350 | 1150
| PPDL-Y70 | 70/87.5 | 广西玉柴股份 | YCD4Y22D-95 | 4 | 4.75 | 11 | 110*125 | 1900*750*1200 | 850
| PPDL-Y80 | 80/100 | 广西玉柴股份 | YCD4Y22D-110 | 4 | 4.75 | 11 | 110*125 | 1900*750*1200 | 950
| PPDL-Y80 | 80/100 | 广西玉柴股份 | YC6B135Z-D20 | 6 | 6.871 | 17 | 108*125 | 2300*800*1350 | 1200
| PPDL-Y100 | 100/125 | 广西玉柴股份 | YCD4Y32D-130 | 4 | 4.75 | 11 | 110*125 | 1900*750*1200 | 950
| PPDL-Y100 | 100/125 | 广西玉柴股份 | YC6B155L-D20 | 6 | 6.87 | 17 | 108*125 | 2400*850*1500 | 1300
| PPDL-Y120 | 120/150 | 广西玉柴股份 | YC6B180L-D20 | 6 | 6.87 | 17 | 108*125 | 2400*850*1500 | 1300
| PPDL-Y130 | 130/162.5 | 广西玉柴股份 | YC6B205L-D20 | 6 | 6.87 | 17 | 108*125 | 2400*880*1500 | 1300
| PPDL-Y150 | 150/187.5 | 广西玉柴股份 | YC6A230L-D20 | 6 | 7.25 | 22 | 108*132 | 2400*880*1500 | 1300
| PPDL-Y160 | 160/200 | 广西玉柴股份 | YC6A245L-D21 | 6 | 7.25 | 22 | 108*132 | 2500*880*1650 | 1400
| PPDL-Y200 | 200/250 | 广西玉柴股份 | YC6MK350L-D20 | 6 | 10.33 | 28 | 123*145 | 2800*1100*1700 | 2300
| PPDL-Y250 | 250/312.5 | 广西玉柴股份 | YC6MK420L-D20 | 6 | 10.33 | 28 | 123*145 | 3000*1100*1800 | 2500
| PPDL-Y300 | 300/375 | 广西玉柴股份 | YC6MJ480L-D20 | 6 | 11.72 | 28 | 131*145 | 3050*1200*1850 | 2600
| PPDL-Y320 | 320400 | 广西玉柴股份 | YC6MJ500L-D20 | 6 | 11.72 | 28 | 131*145 | 3050*1200*1850 | 2800
| PPDL-Y350 | 350/437.5 | 广西玉柴股份 | YC6T550L-D21 | 6 | 16.35 | 52 | 145*165 | 3600*1100*1950 | 3000
| PPDL-Y400 | 400/500 | 广西玉柴股份 | YC6T600L-D22 | 6 | 16.35 | 52 | 145*165 | 3900*1100*1900 | 4000
| PPDL-Y420 | 420/525 | 广西玉柴股份 | YC6T660L-D20 | 6 | 16.35 | 52 | 145*165 | 3950*1100*2000 | 4200
| PPDL-Y500 | 500/625 | 广西玉柴股份 | YC6TD780L-D20 | 6 | 16.35 | 52 | 152*180 | 4050*1050*2050 | 4300
| PPDL-Y550 | 550/687.5 | 广西玉柴股份 | YC6TD840L-D20 | 6 | 19.59 | 52 | 152*180 | 4700*1500*2050 | 4300
| PPDL-Y650 | 650/812.5 | 广西玉柴股份 | YC6C1020L-D20 | 6 | 39.58 | 180 | 200*210 | 4700*1800*2100 | 7000
| PPDL-Y700 | 700/875 | 广西玉柴股份 | YC6C1070L-D20 | 12 | 39.58 | 180 | 200*210 | 4700*1800*2100 | 7200
广西玉柴股份柴油发电机组技术参数：排放：国III
| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 缸径*行程 (mm) | 外形尺寸(L×W×H) | 机组重 量(KG)
| PPDL-Y15 | 15/18.75 | 广西玉柴股份 | 4D24G6 | 4 | 2.45 | 10 | 87*103 | 1700*700*1000 | 650
| PPDL-Y20 | 20/25 | 广西玉柴股份 | 4D24G7 | 4 | 2.45 | 10 | 87*103 | 1700*700*1000 | 650
| PPDL-Y24 | 24/30 | 广西玉柴股份 | 4D24TG2 | 4 | 2.45 | 10 | 87*103 | 1750*700*1000 | 680
| PPDL-Y30 | 30/37.5 | 广西玉柴股份 | 4D24TG0 | 4 | 2.45 | 10 | 87*103 | 1750*700*1000 | 680
| PPDL-Y40 | 40/50 | 广西玉柴股份 | YC4D80-D34 | 4 | 4.21 | 13 | 108*115 | 1900*750*1200 | 800
| PPDL-Y50 | 50/62.5 | 广西玉柴股份 | YC4D90-D34 | 4 | 4.21 | 13 | 108*115 | 2200*750*1200 | 800
| PPDL-Y65 | 65/81.25 | 广西玉柴股份 | YC4D105-D34 | 4 | 4.21 | 13 | 108*115 | 2200*800*1200 | 850
| PPDL-Y80 | 80/100 | 广西玉柴股份 | YC4D140-D30 | 4 | 4.21 | 13 | 108*115 | 2300*850*1200 | 900
| PPDL-Y100 | 100/125 | 广西玉柴股份 | YC4D155-D30 | 4 | 4.21 | 13 | 108*115 | 2300*900*1500 | 1200
| PPDL-Y100 | 100/125 | 广西玉柴股份 | YC4A190-D30 | 4 | 4.84 | 17 | 108*132 | 2300*900*1500 | 1200
| PPDL-Y120 | 120/150 | 广西玉柴股份 | YC6A205-D30 | 6 | 7.25 | 22 | 108*132 | 2500*950*1600 | 1400
| PPDL-Y140 | 140/175 | 广西玉柴股份 | YCA230-D30 | 6 | 7.25 | 22 | 108*132 | 2500*950*1600 | 1400
| PPDL-Y150 | 150/187.5 | 广西玉柴股份 | YCA245-D30 | 6 | 7.25 | 22 | 108*132 | 2500*950*1600 | 1500
| PPDL-Y160 | 160/200 | 广西玉柴股份 | YCA275-D30 | 6 | 7.25 | 22 | 108*132 | 2600*1000*1600 | 1600
| PPDL-Y200 | 200/250 | 广西玉柴股份 | YC6MK350-D30 | 6 | 10.34 | 30 | 123*145 | 2800*1100*1700 | 2000
| PPDL-Y250 | 250/312.5 | 广西玉柴股份 | YC6MK420-D30 | 6 | 10.34 | 30 | 123*145 | 2800*1100*1700 | 2100
| PPDL-Y280 | 280/350 | 广西玉柴股份 | YC6MK450-D30 | 6 | 10.34 | 30 | 123*145 | 3000*1100*1800 | 2500
| PPDL-Y300 | 300/375 | 广西玉柴股份 | YC6K500-D31 | 6 | 12.16 | 36 | 129*155 | 3000*1200*1900 | 2800
| PPDL-Y320 | 320/400 | 广西玉柴股份 | YC6K520-D30 | 6 | 12.16 | 36 | 129*155 | 3000*1300*1900 | 2900
| PPDL-Y350 | 350/437.5 | 广西玉柴股份 | YC6K600-D30 | 6 | 12.94 | 36 | 129*155 | 3100*1300*1900 | 3300
| PPDL-Y420 | 420/525 | 广西玉柴股份 | YC6T660-D31 | 6 | 16.35 | 52 | 145*165 | 3900*1500*2000 | 3500
| PPDL-Y500 | 500/625 | 广西玉柴股份 | YC6TD780-D31 | 6 | 19.6 | 55 | 152*180 | 4000*1500*2100 | 4000
| PPDL-Y550 | 550/687.5 | 广西玉柴股份 | YC6TD840-D31 | 6 | 19.6 | 55 | 152*180 | 4000*1500*2100 | 4500
| PPDL-Y600 | 600/750 | 广西玉柴股份 | YC6TD900-D31 | 6 | 19.6 | 55 | 152*180 | 4200*1550*2100 | 4800
| PPDL-Y650 | 650/812.5 | 广西玉柴股份 | YC6TD1000-D31 | 6 | 19.6 | 55 | 152*180 | 4200*1600*2200 | 5000
| PPDL-Y650 | 650/812.5 | 广西玉柴股份 | YC6C1020-D31 | 6 | 39.58 | 150 | 200*210 | 4300*1700*2300 | 6000
| PPDL-Y700 | 700/875 | 广西玉柴股份 | YC6C1070-D31 | 6 | 39.58 | 150 | 200*210 | 4500*1700*2400 | 6500
| PPDL-Y800 | 800/1000 | 广西玉柴股份 | YC6C1220-D31 | 6 | 39.58 | 150 | 200*210 | 4500*1800*2400 | 7000
| PPDL-Y900 | 900/1125 | 广西玉柴股份 | YC6C1320-D31 | 6 | 39.58 | 150 | 200*210 | 4500*1800*2500 | 7500
| PPDL-Y1000 | 1000/1250 | 广西玉柴股份 | YC6C1520-D31 | 6 | 39.58 | 150 | 200*210 | 4600*1800*2500 | 7600
| PPDL-Y1100 | 1100/1375 | 广西玉柴股份 | YC6C1660-D30 | 6 | 39.58 | 150 | 200*210 | 4600*1800*2500 | 8000
| PPDL-Y1100 | 1100/1375 | 广西玉柴股份 | YC12VC1680-D31 | 12 | 79.17 | 340 | 200*210 | 5300*2000*2500 | 11000
| PPDL-Y1200 | 1200/1500 | 广西玉柴股份 | YC12VC2070-D31 | 12 | 79.17 | 340 | 200*210 | 5300*2000*2500 | 11000
| PPDL-Y1500 | 1500/1875 | 广西玉柴股份 | YC12VC2270-D31 | 12 | 79.17 | 340 | 200*210 | 5300*2000*2500 | 12000
| PPDL-Y1600 | 1600/2000 | 广西玉柴股份 | YC12VC2510-D31 | 12 | 79.17 | 340 | 200*210 | 5300*2000*2500 | 12500
| PPDL-Y1800 | 1800/2250 | 广西玉柴股份 | YC12VC2700-D31 | 12 | 79.17 | 340 | 200*210 | 5500*2100*2600 | 13000
| PPDL-Y2000 | 2000/2500 | 广西玉柴股份 | YC16VC3000-D31 | 16 | 105.56 | 430 | 200*210 | 7400*2600*2900 | 16000
| PPDL-Y2200 | 2200/2750 | 广西玉柴股份 | YC16VC3300-D31 | 16 | 105.56 | 430 | 200*210 | 7400*2600*2900 | 17000
| PPDL-Y2400 | 2400/3000 | 广西玉柴股份 | YC16VC3600-D31 | 16 | 105.56 | 430 | 200*210 | 7500*2600*2900 | 18000
真材实料 配件齐全
硅钢片导磁性更优
全铜绕阻散热强
全铜定子过载强
全铜水箱耐腐蚀
配件齐全，无需再购
可视频查看机组质检
现货充足 发货迅捷
全国联保 售后保障
24小时响应所有故障售后
一、服务内容
1.当您开始想要购置发电设备或您在使用发电机组时，我们均提供系统和广泛技术服务，为符合您技术规格的发电机组提供免费咨询。
2.从订货之日起对您所购置的发电机组进行帮助检查、定位，确保您的发电机组在较短的时间里投入正常运转。
3.免费为您培训技术人员。
4.提供预防性维护和维修，使您的运行费用得以控制。
5.出厂价提供大量的备件和配件，且维修工程师随时可为您提供技术援助。
6.提供免费的机房设计、配电设计，以及柴油发电机组的应用规范。
二、服务承诺
1、交机调试自售后服务部收到用户的开机申请单算起，派出技术服务人员24小时内抵达用户指定交机地点，按照交机调试程序进行交机调试。
2、故障维修在收到用户维修通知时，该通知应是传真函件。售后服务部将在2小时内派出工程技术人员，24小时内抵达所要维修设备的地点（边远地区48小时应到达）。售后服务部将建立用户的技术档案，定期或不定期地咨询、了解用户设备的使用状况，以便使您的柴油发电机组处在良好的备用状态。每年定期或不定期的拜访使用我司柴油发电机组的用户，记录用户对我们售后服务部的意见以及良好的建议。
机组多种配件选配
四保护控制系统
移动电站
ATS全自动系统
静音箱
企业实力展示
生产车间
测试车间
成品车间
公司厂房
关于澎湃
公司简介 生产实力
产品展示
品牌分类 功率段分类 多功能系列 按应用系列
新闻资讯
公司新闻 行业新闻 常见问题
经典案例
华东地区 华南地区 华中地区 华北地区 西北地区 西南地区 东北地区
联系我们
扬州澎湃动力设备有限公司
孙华锋：13665266799
电话：0514-85598686
传真：0514-85598787
地址：江苏扬州邵伯工业园区5号路
微信扫一扫
Copyright © 2021-2025 扬州澎湃动力设备有限公司 技术支持： 江苏易橙 苏ICP备2022016371号-1 苏公网安备 32100202010462号
