URL: https://emc.perkins.com/n/api/pubdirect?media_string_id=100033EN-
Accessed: 2026-11-24
Via: emc.perkins.com, tờ 100033EN-01 (02-24); đọc bằng Firecrawl, chỉ giữ dòng số liệu theo model và tốc độ (không chép lại cả tờ)

2206C-E13TAG Electric Power Engines (1500 rpm và 1800 rpm)
| Model | Speed rpm | Type of operation | Gross kW (hp) | Net kW (hp) | kVA | kWe
| 2206C-E13TAG2 | 1500 | Prime | 324 (434) | 305 (409) | 350 | 280
| 2206C-E13TAG2 | 1500 | Standby | 368 (493) | 349 (468) | 400 | 320
| 2206C-E13TAG2 | 1800 | Prime | 373 (500) | 349 (468) | 400 | 320
| 2206C-E13TAG2 | 1800 | Standby | 407 (546) | 381 (511) | 438 | 350
| 2206C-E13TAG3 | 1500 | Prime | 368 (493) | 349 (468) | 400 | 320
| 2206C-E13TAG3 | 1500 | Standby | 413 (554) | 392 (526) | 450 | 360
| 2206C-E13TAG3 | 1800 | Prime | 373 (500) | 349 (468) | 400 | 320
| 2206C-E13TAG3 | 1800 | Standby | 407 (546) | 381 (511) | 438 | 350
