URL: https://emc.perkins.com/n/api/pubdirect?media_string_id=100034EN-
Accessed: 2026-11-24
Via: emc.perkins.com, tờ 100034-EN-01 (02-24); đọc bằng Firecrawl, chỉ giữ dòng số liệu theo model và tốc độ (không chép lại cả tờ)
Ghi chú: Tờ chỉ có dòng 1800 rpm cho 2206D-E13TAG2 / TAG3 (không có dòng 1500 rpm).

2206D-E13TAG Electric Power Engines (1800 rpm)
| Model | Speed rpm | Type of operation | Gross kW (hp) | Net kW (hp) | kVA | kWe
| 2206D-E13TAG2 | 1800 | Prime | 373 (500) | 349 (468) | 400 | 320
| 2206D-E13TAG2 | 1800 | Standby | 407 (546) | 381 (511) | 438 | 350
| 2206D-E13TAG3 | 1800 | Prime | 407 (546) | 381 (511) | 438 | 350
| 2206D-E13TAG3 | 1800 | Standby | 462 (620) | 435 (583) | 500 | 400
