URL: https://s7d2.scene7.com/is/content/Caterpillar/CM20240201-4320b-e9f4c
Accessed: 2026-11-24
Via: Perkins spec sheet 100018-EN-02 (05/24) (trang perkins.com 1000002887 dẫn tới); đọc bằng Firecrawl, chỉ giữ dòng số liệu theo model và tốc độ (không chép lại cả tờ)
Ghi chú: Tờ có dòng 1500 rpm cho TAG1; dòng 1800 rpm chỉ có cho TAG2 đến TAG5, không có cho TAG1.

1506A-E88TAG1 Electric Power Engines (1500 rpm)
| Model | Speed rpm | Type of operation | Gross kW (hp) | Net kW (hp) | kVA | kWe
| 1506A-E88TAG1 | 1500 | Prime | 192 (257) | 180 (241) | 207 | 166
| 1506A-E88TAG1 | 1500 | Standby | 210 (282) | 198 (266) | 228 | 182
