URL: https://s7d2.scene7.com/is/content/Caterpillar/CM20190212-19944-32504
Accessed: 2026-11-24
Via: Perkins sheet 100169-EN-01 (11/23); đọc bằng Firecrawl, chỉ giữ dòng số liệu theo model và tốc độ (không chép lại cả tờ)
Ghi chú: Tờ hãng chỉ có dòng 1500 rpm cho 1706A-E93TAG1 (tiêu đề "Power range 1500 rpm 276-304 kW").

1706A-E93TAG1 Electric Power Engines (1500 rpm)
| Model | Speed rpm | Type of operation | Gross kW (hp) | Net kW (hp) | kVA | kWe
| 1706A-E93TAG1 | 1500 | Prime | 276 (371) | 267 (358) | 311 | 249
| 1706A-E93TAG1 | 1500 | Standby | 304 (408) | 295 (396) | 343 | 275
