URL: https://s7d2.scene7.com/is/content/Caterpillar/CM20210301-71b53-158d1
Accessed: 2026-11-24
Via: Perkins sheet PN3247/03/21; đọc bằng Firecrawl, chỉ giữ dòng số liệu theo model và tốc độ (không chép lại cả tờ)
Ghi chú: Ô tốc độ của dòng Prime đầu để trống trong tờ (dòng kế ghi 1500).

1104C-44TAG1 Electric Power Engines (1500 rpm và 1800 rpm)
| Model | Speed rpm | Type of operation | Gross kW (hp) | Net kW (hp) | kVA | kWe
| 1104C-44TAG1 |  | Prime | 75 (101) | 72 (96) | 80 | 64
| 1104C-44TAG1 | 1500 | Standby | 83 (111) | 79 (106) | 89 | 71
| 1104C-44TAG1 | 1800 | Prime | 86 (115) | 80 (108) | 91 | 72
| 1104C-44TAG1 | 1800 | Standby | 94 (126) | 89 (119) | 100 | 80
