URL: https://s7d2.scene7.com/is/content/Caterpillar/C10509502
Accessed: 2026-11-24
Via: Perkins sheet PN3076/04/15 "1104D-44TG2 ElectropaK 1500 rpm Specification Sheet"; đọc bằng Firecrawl, chỉ giữ dòng số liệu theo model và tốc độ (không chép lại cả tờ)
Ghi chú: Tờ chỉ có 1500 rpm; tờ 1800 rpm trên trang hãng (C10379358) là của TG1, không phải TG2. Dòng nguồn không ghi cột Model; cột Model thêm theo tiêu đề tờ.

1104D-44TG2 ElectropaK (1500 rpm)
| Model | Speed rpm | Type of operation | kVA | kWe | Gross kWm | Gross hp | Net kWm | Net hp
| 1104D-44TG2 | 1500 | Prime power | 60 | 48 | 56.6 | 74 | 54 | 72
| 1104D-44TG2 | 1500 | Standby power | 66 | 53 | 61.6 | 83 | 59 | 79
