URL: https://s7d2.scene7.com/is/content/Caterpillar/CM20210301-e3760-08c3c
Accessed: 2026-11-24
Via: Perkins sheet PN3248/03/21 "1106A-70TG/TAG Electric Power Engines"; đọc bằng Firecrawl, chỉ giữ dòng số liệu theo model và tốc độ (không chép lại cả tờ)
Ghi chú: TAG4 chỉ có dòng 1500 rpm trong tờ. Ô kWe "160 176" là bản đọc PDF của hai ô kWe prime / standby.

1106A-70TAG4 Electric Power Engines (1500 rpm)
| Model | Speed rpm | Type of operation | Gross kW (hp) | Net kW (hp) | kVA | kWe
| 1106A-70TAG4 | 1500 | Prime | 184 (247) | 174 (240) | 200 | 160 176
| 1106A-70TAG4 | 1500 | Standby | 202 (271) | 191 (256) | 220 | 160 176
