URL: https://s7d2.scene7.com/is/content/Caterpillar/CM20180522-38894-46970
Accessed: 2026-11-24
Via: Perkins sheet 1206A-E70TTAG1; đọc bằng Firecrawl, chỉ giữ dòng số liệu theo model và tốc độ (không chép lại cả tờ)
Ghi chú: Dòng nguồn không ghi cột Model; cột Model thêm theo tiêu đề tờ. Tiêu đề tờ: 204.2 kWm (Gross) @ 1500 rpm, 240 kWm (Gross) @ 1800 rpm.

1206A-E70TTAG1 ElectropaK (1500 rpm và 1800 rpm)
| Model | Speed rpm | Type of operation | kVA | kWe | Gross kWm | Gross hp | Net kWm | Net hp
| 1206A-E70TTAG1 | 1500 | Prime power | 200 | 160 | 185.8 | 249.1 | 176.8 | 236.9
| 1206A-E70TTAG1 | 1500 | Standby power | 225 | 180 | 204.2 | 273.7 | 195.2 | 261.7
| 1206A-E70TTAG1 | 1800 | Prime power | 225 | 180 | 216.6 | 290.5 | 201.6 | 270.4
| 1206A-E70TTAG1 | 1800 | Standby power | 250 | 200 | 238.6 | 319.9 | 223.6 | 299.8
