URL: https://emc.perkins.com/n/api/pubdirect?media_string_id=PN3182
Accessed: 2026-11-24
Via: emc.perkins.com PN3182 "1200 Series 1206D-E70TTAG2"; đọc bằng Firecrawl, chỉ giữ dòng số liệu theo model và tốc độ (không chép lại cả tờ)
Ghi chú: Dòng nguồn không ghi cột Model; cột Model thêm theo tiêu đề tờ.

1206D-E70TTAG2 ElectropaK (1500 rpm và 1800 rpm)
| Model | Speed rpm | Type of operation | kVA | kWe | Gross kWm | Gross hp | Net kWm | Net hp
| 1206D-E70TTAG2 | 1500 | Prime power | 225 | 180 | 204.2 | 273.7 | 195.2 | 261.7
| 1206D-E70TTAG2 | 1500 | Standby power | 250 | 200 | 226.1 | 303.1 | 217.1 | 291
| 1206D-E70TTAG2 | 1800 | Prime power | 225 | 180 | 216.6 | 290.5 | 201.6 | 270.4
| 1206D-E70TTAG2 | 1800 | Standby power | 250 | 200 | 238.6 | 319.9 | 223.6 | 299.8
