URL: https://www.ctm.it/Datasheet/2506A-E15TAG1.pdf
Accessed: 2026-11-24
Via: Perkins TPD1580E-5 do đại lý ctm.it đăng lại (tờ hãng đăng lại); đọc bằng Firecrawl, chỉ giữ dòng số liệu theo model và tốc độ (không chép lại cả tờ)

2506A-E15TAG1 (50 Hz 1500 rpm và 60 Hz 1800 rpm)
| Designation Gross engine power | kWb | Prime 50 Hz @ 1500 rev/min 412 | Standby 50 Hz @ 1500 rev/min 451 | Prime 60 Hz @ 1800 rev/min 458 | Standby 60 Hz @ 1800 rev/min 514 |
| ElectropaK nett engine power | kWm | 396 | 434 | 435 | 490 |
| Typical Gen Set electrical output (0.8 pf) | kWe | 364 | 400 | 400 | 450 |
| Typical Gen Set electrical output (0.8 pf) | kVA | 455 | 500 | 500 | 563 |
