URL: https://dinatek.ec/wp-content/uploads/pdf/ficha/FGV27-Ficha-Tecnica-Perkins-2506-Series.pdf
Accessed: 2026-11-24
Via: Perkins TPD1592E5 (06/05/2011) do đại lý dinatek.ec đăng lại; đọc bằng Firecrawl, chỉ giữ dòng số liệu theo model và tốc độ (không chép lại cả tờ)
Ghi chú: Tờ cũ (2011). Tiêu đề "2506C-E15TAG1" phía trên bảng đầu bị mất khi đọc PDF; trang đầu tờ và kết quả tìm kiếm gán bảng đầu cho TAG1. Tờ hiện hành của TAG1 (scene7 C10378960, nguồn 1014) chỉ có 1500 rpm.

2506C-E15TAG1 (50 Hz 1500 rpm và 60 Hz 1800 rpm)
| Gross engine power | kWb | Prime 50 Hz @ 1500 rev/min 412 | Standby 50 Hz 451 | Prime 60 Hz @ 1800 rev/min 458 | Standby 60 Hz 514 |
| ElectropaK nett engine power | kWm | 396 | 435 | 435 | 490 |
| Typical Gen Set electrical output (0.8 pf) | kWe | 364 | 400 | 400 | 450 |
| Typical Gen Set electrical output (0.8 pf) | kVA | 455 | 500 | 500 | 563 |

2506C-E15TAG2 (50 Hz 1500 rpm và 60 Hz 1800 rpm)
| Gross engine power | kWb | Prime 50 Hz @ 1500 rev/min 451 | Standby 50 Hz 495 | Prime 60 Hz @ 1800 rev/min 458 | Standby 60 Hz 514 |
| ElectropaK nett engine power | kWm | 435 | 478 | 435 | 490 |
| Typical Gen Set electrical output (0.8 pf) | kWe | 400 | 440 | 400 | 450 |
| Typical Gen Set electrical output (0.8 pf) | kVA | 500 | 550 | 500 | 563 |
