URL: https://s7d2.scene7.com/is/content/Caterpillar/C10378960
Accessed: 2026-11-24
Via: Perkins sheet PN1845/12/14 (2506C-E15TAG1 ElectropaK 1500 rpm); đọc bằng Firecrawl, chỉ giữ dòng số liệu theo model và tốc độ (không chép lại cả tờ)
Ghi chú: Dòng nguồn không ghi cột Model; cột Model thêm theo tiêu đề tờ. Tờ chỉ có 1500 rpm.

2506C-E15TAG1 ElectropaK (1500 rpm)
| Model | Speed rpm | Type of operation | kVA | kWe | Gross kWm | Gross hp | Net kWm | Net hp
| 2506C-E15TAG1 | 1500 | Prime power | 455 | 364 | 412 | 552 | 396 | 531
| 2506C-E15TAG1 | 1500 | Standby power | 500 | 400 | 451 | 605 | 435 | 583
