URL: https://emc.perkins.com/n/api/pubdirect?media_string_id=100295-
Accessed: 2026-11-24
Via: emc.perkins.com tờ 100295-EN-01 (10-24); đọc bằng Firecrawl, chỉ giữ dòng số liệu theo model và tốc độ (không chép lại cả tờ)
Ghi chú: Tờ chỉ có 1800 rpm ("Power range 1800 rpm"). Dòng nguồn không ghi cột Model; cột Model thêm theo tiêu đề tờ.

2506C-E15TAG3 (1800 rpm)
| Model | Speed rpm | Type of operation | kVA | kWe | Gross kWm | Gross hp | Net kWm | Net hp
| 2506C-E15TAG3 | 1800 | Prime power | 585 | 468 | 534 | 716 | 509 | 683
| 2506C-E15TAG3 | 1800 | Standby power | 646 | 517 | 587 | 787 | 562 | 754
