URL: https://www.teksanus.com/Files/tjud450p-3-engine-datasheet-2506d-e15tag1.pdf
Accessed: 2026-11-24
Via: Perkins TPD1598E (Issue 5, 05/2011) do đại lý teksanus đăng lại; đọc bằng Firecrawl, chỉ giữ dòng số liệu theo model và tốc độ (không chép lại cả tờ)
Ghi chú: Tờ chỉ có 1800 rpm (tiêu đề "490 kWm at 1800 rpm"). Dòng nguồn không ghi cột Model; cột Model thêm theo tiêu đề tờ.

2506D-E15TAG1 (1800 rpm)
| Model | Speed rpm | Type of operation | kVA | kWe | Gross kWm | Gross hp | Net kWm | Net hp
| 2506D-E15TAG1 | 1800 | Prime Power | 500 | 400 | 458 | 615 | 435 | 583
| 2506D-E15TAG1 | 1800 | Standby Power | 563 | 450 | 514 | 689 | 490 | 657
