URL: https://penpower.co.za/wp-content/uploads/600KVA-2806A-E18TAG1A-Technical-Data-Sheet.pdf
Accessed: 2026-11-24
Via: Perkins TPD1612E3 (01/2020) do đại lý penpower.co.za đăng lại; đọc bằng Firecrawl, chỉ giữ dòng số liệu theo model và tốc độ (không chép lại cả tờ)

2806A-E18TAG1A (50 Hz 1500 rpm và 60 Hz 1800 rpm)
| Gross engine power | kWb | 539.7 | 592.7 | 567.7 | 623 |
| Nett engine power | kWm | 522 | 574 | 543 | 598 |
| Typical gen set electrical output 0.8 pf | kWe | 480 | 528 | 500 | 550 |
| Typical gen set electrical output 0.8 pf | kVa | 600 | 660 | 625 | 687 |

2806A-E18TAG2 (50 Hz 1500 rpm và 60 Hz 1800 rpm)
| Gross engine power | kWb | 584 | 628 | 567.7 | 623 |
| Nett engine power | kWm | 565 | 609 | 543 | 598 |
| Typical gen set electrical output 0.8 pf | kWe | 520 | 560 | 500 | 550 |
| Typical gen set electrical output 0.8 pf | kVa | 650 | 700 | 625 | 687 |
