URL: https://www.ctm.it/Datasheet/2806A-E18TAG4.pdf
Accessed: 2026-11-24
Via: Perkins sheet 2806A-E18TTAG4 do đại lý ctm.it đăng lại; đọc bằng Firecrawl, chỉ giữ dòng số liệu theo model và tốc độ (không chép lại cả tờ)
Ghi chú: Hai ô kWe 1800 rpm (727, 909) in sai trong tờ (tờ TTAG5 ghi 661 và 727 cho cùng cỡ); chỉ dùng kVA và kWm. Dòng nguồn không ghi cột Model; cột Model thêm theo tiêu đề tờ.

2806A-E18TTAG4 (1500 rpm và 1800 rpm)
| Model | Speed rpm | Type of operation | kVA | kWe | Gross kWm | Gross hp | Net kWm | Net hp
| 2806A-E18TTAG4 | 1500 | Prime power | 700 | 560 | 623 | 835 | 596 | 799
| 2806A-E18TTAG4 | 1500 | Standby power | 770 | 616 | 685 | 919 | 655 | 878
| 2806A-E18TTAG4 | 1800 | Prime power | 826 | 727 | 720 | 965 | 693 | 929
| 2806A-E18TTAG4 | 1800 | Standby power | 909 | 909 | 793 | 1063 | 766 | 1027
