URL: https://gtipowergeneration.com/wp-content/uploads/products/pdf/P50-2806A-E18TTAG5-2-ElectropaK.pdf
Accessed: 2026-11-24
Via: Perkins sheet 2806A-E18TTAG5 do đại lý gtipowergeneration đăng lại; đọc bằng Firecrawl, chỉ giữ dòng số liệu theo model và tốc độ (không chép lại cả tờ)
Ghi chú: Dòng nguồn không ghi cột Model; cột Model thêm theo tiêu đề tờ. Bảng chọn của Perkins gọi model này "2806A-E18TAG5" (chưa xác nhận là cùng tên).

2806A-E18TTAG5 ElectropaK (1500 rpm và 1800 rpm)
| Model | Speed rpm | Type of operation | kVA | kWe | Gross kWm | Gross hp | Net kWm | Net hp
| 2806A-E18TTAG5 | 1500 | Prime power | 771 | 617 | 671 | 900 | 646 | 866
| 2806A-E18TTAG5 | 1500 | Standby power | 850 | 678 | 739 | 991 | 714 | 957
| 2806A-E18TTAG5 | 1800 | Prime power | 826 | 661 | 720 | 965 | 693 | 929
| 2806A-E18TTAG5 | 1800 | Standby power | 909 | 727 | 793 | 1063 | 766 | 1027
