URL: https://s7d2.scene7.com/is/content/Caterpillar/CM20200225-5a6fa-fae96
Accessed: 2026-11-24
Via: Perkins "2806C-E18TAG/TTAG Electric Power Engines"; đọc bằng Firecrawl, chỉ giữ dòng số liệu theo model và tốc độ (không chép lại cả tờ)

2806C-E18TAG/TTAG Electric Power Engines (1500 rpm và 1800 rpm)
| Model | Speed rpm | Type of operation | Gross kW (hp) | Net kW (hp) | kVA | kWe
| 2806C-E18TAG1A | 1500 | Prime | 532 (713) | 514 (689) | 591 | 473
| 2806C-E18TAG1A | 1500 | Standby | 584 (783) | 565 (758) | 650 | 520
| 2806C-E18TAG1A | 1800 | Prime | 568 (762) | 543 (728) | 625 | 500
| 2806C-E18TAG1A | 1800 | Standby | 623 (835) | 598 (802) | 687 | 550
| 2806C-E18TAG3 | 1500 | Prime | 540 (724) | 522 (700) | 600 | 480
| 2806C-E18TAG3 | 1500 | Standby | 584 (783) | 565 (758) | 650 | 520
| 2806C-E18TAG3 | 1800 | Prime | 618 (829) | 592 (794) | 681 | 545
| 2806C-E18TAG3 | 1800 | Standby | 678 (909) | 652 (847) | 750 | 600
