URL: https://emc.perkins.com/n/api/pubdirect?media_string_id=PN3278EN-
Accessed: 2026-11-24
Via: emc.perkins.com PN3278EN "2806J-E18TAG1"; đọc bằng Firecrawl, chỉ giữ dòng số liệu theo model và tốc độ (không chép lại cả tờ)
Ghi chú: Đã bỏ các cột tiêu hao nhiên liệu.

2806J-E18TAG1 Electric Power Engines (1500 rpm và 1800 rpm)
| Model | Speed rpm | Type of operation | Gross kW (hp) | Net kW (hp) | kVA | kWe
| 2806J-E18TAG1 | 1500 | Prime | 508 (681) | 479 (642) | 554 | 444
| 2806J-E18TAG1 | 1500 | Standby | 559 (750) | 530 (711) | 610 | 488
| 2806J-E18TAG1 | 1800 | Prime | 501 (672) | 475 (637) | 569 | 455
| 2806J-E18TAG1 | 1800 | Standby | 555 (744) | 529 (709) | 625 | 500
