URL: https://s7d2.scene7.com/is/content/Caterpillar/CM20200428-328e2-922da
Accessed: 2026-11-24
Via: Perkins "4012-46TAG Electric Power Engines"; đọc bằng Firecrawl, chỉ giữ dòng số liệu theo model và tốc độ (không chép lại cả tờ)
Ghi chú: Đọc qua truy vấn trích dẫn của Firecrawl, chưa đọc toàn văn.

4012-46TAG Electric Power Engines (1500 rpm và 1800 rpm)
| Model | Speed rpm | Type of operation | Gross kW (hp) | Net kW (hp) | kVA | kWe
| 4012-46TAG3A | 1500 | Baseload | 1281 (1718) | 1200 (1609) | 1425 | 1140
| 4012-46TAG3A | 1500 | Prime/DCP | 1521 (2040) | 1440 (1931) | 1710 | 1368
| 4012-46TAG3A | 1500 | Standby | 1664 (2231) | 1583 (2123) | 1880 | 1504
| 4012-46TAG3A | 1800 | Baseload | 1286 (1725) | 1200 (1609) | 1425 | 1140
| 4012-46TAG3A | 1800 | Prime/DCP | 1526 (2046) | 1440 (1931) | 1710 | 1368
| 4012-46TAG3A | 1800 | Standby | 1669 (2238) | 1583 (2123) | 1880 | 1504
