URL: https://s7d2.scene7.com/is/content/Caterpillar/C10378935
Accessed: 2026-11-24
Via: Perkins 403A-11G1 ElectropaK 1500 rpm; đọc bằng Firecrawl, chỉ giữ dòng số liệu theo model và tốc độ (không chép lại cả tờ)
Ghi chú: Tờ chỉ có 1500 rpm. Đọc qua truy vấn trích dẫn của Firecrawl, chưa đọc toàn văn. Dòng nguồn không ghi cột Model; cột Model thêm theo tiêu đề tờ.

403A-11G1 ElectropaK (1500 rpm)
| Model | Speed rpm | Type of operation | kVA | kWe | Gross kWm | Gross hp | Net kWm | Net hp
| 403A-11G1 | 1500 | Prime power | 9.0 | 7.2 | 8.6 | 11.5 | 8.4 | 11.3
| 403A-11G1 | 1500 | Standby power | 9.9 | 7.9 | 9.5 | 12.7 | 9.2 | 12.4
