URL: https://s7d2.scene7.com/is/content/Caterpillar/C10378936
Accessed: 2026-11-24
Via: Perkins 403A-15G1 ElectropaK 1500 rpm; đọc bằng Firecrawl, chỉ giữ dòng số liệu theo model và tốc độ (không chép lại cả tờ)
Ghi chú: Tờ chỉ có 1500 rpm (trang hãng không có tờ 1800 rpm cho G1). Đọc qua truy vấn trích dẫn của Firecrawl, chưa đọc toàn văn. Cột Model thêm theo tiêu đề tờ.

403A-15G1 ElectropaK (1500 rpm)
| Model | Speed rpm | Type of operation | kVA | kWe | Gross kWm | Gross hp | Net kWm | Net hp
| 403A-15G1 | 1500 | Prime power | 13.0 | 10.4 | 12.2 | 16.4 | 12.0 | 16.0
| 403A-15G1 | 1500 | Standby power | 15.0 | 11.4 | 13.5 | 18.1 | 13.2 | 17.6
