URL: https://www.ctm.it/Datasheet/403A-15G2.pdf
Accessed: 2026-11-24
Via: Perkins 403A-15G2 1500 rpm (bản C10378937) do đại lý ctm.it đăng lại; đọc bằng Firecrawl, chỉ giữ dòng số liệu theo model và tốc độ (không chép lại cả tờ)
Ghi chú: Đọc qua truy vấn trích dẫn của Firecrawl.

403A-15G2 (50 Hz 1500 rpm)
| Designation | Unit | Prime | Standby
| Gross engine power | kWb | 14 | 15.4
| Typical genset electrical output (0.8 pf 25°C) | kWe | 12.04 | 13.26
| Typical genset electrical output (0.8 pf 25°C) | kVA | 15.05 | 16.57
