URL: https://dinatek.ec/wp-content/uploads/pdf/ficha/FGV21-Ficha-Tecnica-Motor-Perkins-Serie-400-403.pdf
Accessed: 2026-11-24
Via: Perkins TPD1801E3 (03/2015), 403A-15G2 1800 rpm (bản C10378938) do đại lý dinatek.ec đăng lại; đọc bằng Firecrawl, chỉ giữ dòng số liệu theo model và tốc độ (không chép lại cả tờ)
Ghi chú: Đọc qua truy vấn trích dẫn của Firecrawl.

403A-15G2 (60 Hz 1800 rpm)
| Designation | Unit | Prime | Standby
| Gross engine power | kWb | 16.33 | 17.96
| Typical Generator sets electrical output (0.8pf 25°C) | kWe | 14.01 | 15.62
| Typical Generator sets electrical output (0.8pf 25°C) | kVA | 17.51 | 19.52
