URL: https://plantaselectricasdemexico.com/pdf/perkins/403D-15G-20(PN1911).pdf
Accessed: 2026-11-24
Via: Perkins PN1911 "403D-15G ElectropaK" do đại lý plantaselectricasdemexico đăng lại; đọc bằng Firecrawl, chỉ giữ dòng số liệu theo model và tốc độ (không chép lại cả tờ)
Ghi chú: Đọc qua truy vấn trích dẫn của Firecrawl, chưa đọc toàn văn. Dòng nguồn không ghi cột Model; cột Model thêm theo tiêu đề tờ. Trang perkins.com 1000002672 ghi "Rated Speed 1500/1800 rpm", 50 Hz Prime 13.1 kVA, 60 Hz Prime 12.7 kWe.

403D-15G ElectropaK (1500 rpm và 1800 rpm)
| Model | Speed rpm | Type of operation | kVA | kWe | Gross kWm | Gross bhp | Net kWm | Net bhp
| 403D-15G | 1500 | Prime Power | 13.1 | 10.4 | 12.2 | 16.4 | 12.0 | 16.1
| 403D-15G | 1500 | Standby Power | 14.5 | 11.6 | 13.5 | 18.1 | 13.3 | 17.8
| 403D-15G | 1800 | Prime Power | 15.8 | 12.7 | 14.7 | 19.7 | 14.4 | 19.3
| 403D-15G | 1800 | Standby Power | 17.5 | 14.0 | 16.2 | 21.7 | 15.9 | 21.3
