URL: https://s7d2.scene7.com/is/content/Caterpillar/CM20150115-18306-03959
Accessed: 2026-11-24
Via: Perkins PN2002/09/16 "404A-22G1 ElectropaK 1500 rpm"; đọc bằng Firecrawl, chỉ giữ dòng số liệu theo model và tốc độ (không chép lại cả tờ)
Ghi chú: Tờ chỉ có 1500 rpm (trang hãng 1000002663: "Rated Speed 1500 rpm"). Đọc qua truy vấn trích dẫn của Firecrawl, chưa đọc toàn văn. Cột Model thêm theo tiêu đề tờ.

404A-22G1 ElectropaK (1500 rpm)
| Model | Speed rpm | Type of operation | kVA | kWe | Gross kWm | Gross hp | Net kWm | Net hp
| 404A-22G1 | 1500 | Prime power | 20.3 | 16.2 | 18.7 | 25.1 | 18.4 | 24.7
| 404A-22G1 | 1500 | Standby power | 22.3 | 17.8 | 20.6 | 27.6 | 20.3 | 27.2
